!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.9;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    Yes;                     !- Do HVAC Sizing Simulation for Sizing Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    bldg-1,                  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Sri Lanka,               !- Name
    7.2931209,               !- Latitude {deg}
    80.6350327,              !- Longitude {deg}
    ,                        !- Time Zone {hr}
    690;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in HVLK_2 (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.1,                    !- Maximum Dry-Bulb Temperature {C}
    4,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    26.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101216.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in HVLK_2 (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.2,                    !- Maximum Dry-Bulb Temperature {C}
    4.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    26,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101216.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in HVLK_2 (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.2,                    !- Maximum Dry-Bulb Temperature {C}
    4.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    25.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101216.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in HVLK_2 (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    20.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101216.9,                !- Barometric Pressure {Pa}
    9.6,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    AnnualSim,               !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    19.527,                  !- January Ground Temperature {C}
    19.502,                  !- February Ground Temperature {C}
    19.536,                  !- March Ground Temperature {C}
    19.598,                  !- April Ground Temperature {C}
    20.002,                  !- May Ground Temperature {C}
    21.64,                   !- June Ground Temperature {C}
    22.225,                  !- July Ground Temperature {C}
    22.375,                  !- August Ground Temperature {C}
    21.449,                  !- September Ground Temperature {C}
    20.121,                  !- October Ground Temperature {C}
    19.802,                  !- November Ground Temperature {C}
    19.633;                  !- December Ground Temperature {C}



!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details,                 !- Report Type
    IDF;                     !- Report Specifications


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    VRML,                    !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    ClimaticDataSummary,     !- Report 2 Name
    EnvelopeSummary,         !- Report 3 Name
    AdaptiveComfortSummary;  !- Report 4 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Zone Ideal Loads Zone Total Cooling Energy,  !- Key Name
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    Simple;                  !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAllWarnings,      !- Key 1
    DoNotMirrorDetachedShading;  !- Key 2!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    BIM - Bed RoomHeatingSP_sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    20,                      !- Field 4
    Until: 13:00,            !- Field 5
    5,                       !- Field 6
    Until: 24:00,            !- Field 7
    20;                      !- Field 8

Schedule:Compact,
    BIM - Living RoomHeatingSP_sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 13:00,            !- Field 3
    5,                       !- Field 4
    Until: 22:00,            !- Field 5
    20,                      !- Field 6
    Until: 24:00,            !- Field 7
    5;                       !- Field 8

Schedule:Compact,
    BIM - Bed RoomCoolingSP_sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    29.5,                    !- Field 4
    Until: 13:00,            !- Field 5
    55,                      !- Field 6
    Until: 24:00,            !- Field 7
    29.5;                    !- Field 8

Schedule:Compact,
    BIM - Living RoomCoolingSP_sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 13:00,            !- Field 3
    55,                      !- Field 4
    Until: 22:00,            !- Field 5
    29.5,                    !- Field 6
    Until: 24:00,            !- Field 7
    55;                      !- Field 8

Schedule:Compact,
    Activity_Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100;                     !- Field 4

Schedule:Compact,
    BIM - Bed Roomoccupancy_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 13:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    BIM - Living Roomoccupancy_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 13:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    BIM - Other Roomoccupancy_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 13:00,            !- Field 3
    0,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    BIM - Bed Roomlighting_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 8
    1;                       !- Field 10

Schedule:Compact,
    BIM - Living Roomlighting_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    BIM - Bed Roomequipment_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 24:00,            !- Field 8
    1;                       !- Field 10

Schedule:Compact,
    BIM - Living Roomequipment_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,            !- Field 3
    0.2,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.4,                       !- Field 6
    Until: 20:00,            !- Field 7
    0.3,                       !- Field 8
    Until: 24:00,            !- Field 8
    1;                       !- Field 10

Schedule:Compact,
    BIM - Other Roomequipment_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 05:00,            !- Field 3
    0.2,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.4,                       !- Field 6
    Until: 20:00,            !- Field 7
    0.3,                       !- Field 8
    Until: 24:00,            !- Field 8
    1;                       !- Field 10

Schedule:Compact,
    BIM - Other Roomlighting_sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    24X7_on,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    24X7_off,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    BIM - Bed RoomDualSP,    !- Name
    BIM - Bed RoomHeatingSP_sch,  !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    BIM - Bed RoomCoolingSP_sch,  !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    BIM - Living RoomDualSP, !- Name
    BIM - Living RoomHeatingSP_sch,  !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    BIM - Living RoomCoolingSP_sch,  !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}


            Construction,
                aim5190, !- Name
                aim5195, aim5202, aim5209, aim5216; !- Outside Layer
            

            Construction,
                aim5224, !- Name
                aim5229; !- Outside Layer
            

            Construction,
                aim5237, !- Name
                aim5242; !- Outside Layer
            

            Construction,
                aim5250, !- Name
                aim5255, aim5262, aim5255; !- Outside Layer
            

            Construction,
                aim5271, !- Name
                aim5274; !- Outside Layer
            

            Construction,
                aim5279, !- Name
                aim5255, aim5262, aim5255; !- Outside Layer
            

            Construction,
                aim5288, !- Name
                aim5216, aim5209, aim5202, aim5195; !- Outside Layer
            

        Construction,
            aim5298, !- Name
            Windows : Green_Window_v2 : 3-650x1250mm(6mm-Single); !- Outside Layer
        

        Construction,
            aim5302, !- Name
            Windows : Green_Window_v2 : 3-1290x1750mm(6mm-Single); !- Outside Layer
        

            BuildingSurface:Detailed,
                aim5306,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0546,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -18.1485627, 8.0600889, 54.0, -15.9553694, 10.2532823, 54.0, -15.9553694, 10.2532823, 56.7, -18.1485627, 8.0600889, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5327,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0546,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -19.6629026, 9.5744288, 54.0, -18.1485627, 8.0600889, 54.0, -18.1485627, 8.0600889, 56.7, -19.6629026, 9.5744288, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5348,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim0546,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -19.6629026, 9.5744288, 56.7, -18.1485627, 8.0600889, 56.7, -15.9553694, 10.2532823, 56.7, -17.4697093, 11.7676221, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5359,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim0546,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -19.6629026, 9.5744288, 54.0, -17.4697093, 11.7676221, 54.0, -15.9553694, 10.2532823, 54.0, -18.1485627, 8.0600889, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5370,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim0546,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1244,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -17.4697093, 11.7676221, 54.0, -17.4697093, 11.7676221, 56.7, -15.9553694, 10.2532823, 56.7, -15.9553694, 10.2532823, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5382,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim0546,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4409,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -19.6629026, 9.5744288, 54.0, -19.6629026, 9.5744288, 56.7, -17.4697093, 11.7676221, 56.7, -17.4697093, 11.7676221, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5394,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0600,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -16.3444505, 6.1120097, 54.0, -14.9396213, 4.7071805, 54.0, -14.9396213, 4.7071805, 56.7, -16.3444505, 6.1120097, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5415,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0600,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -16.3444505, 6.1120097, 54.0, -16.3444505, 6.1120097, 56.7, -14.0489857, 8.4074746, 56.7, -14.0489857, 8.4074746, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5436,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim0600,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -16.3444505, 6.1120097, 56.7, -14.9396213, 4.7071805, 56.7, -12.6441565, 7.0026453, 56.7, -14.0489857, 8.4074746, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5447,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim0600,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -16.3444505, 6.1120097, 54.0, -14.0489857, 8.4074746, 54.0, -12.6441565, 7.0026453, 54.0, -14.9396213, 4.7071805, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5458,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim0600,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1960,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -14.0489857, 8.4074746, 54.0, -14.0489857, 8.4074746, 56.7, -12.6441565, 7.0026453, 56.7, -12.6441565, 7.0026453, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5470,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4494,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0600,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -14.9396213, 4.7071805, 54.0, -14.9396213, 4.7071805, 56.7, -12.6441565, 7.0026453, 56.7, -12.6441565, 7.0026453, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5482,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0648,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.3558313, 19.8815001, 54.0, -9.3558313, 19.8815001, 56.7, -7.8414914, 18.3671602, 56.7, -7.8414914, 18.3671602, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5503,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0648,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -10.0167243, 16.1919274, 54.0, -7.8414914, 18.3671602, 54.0, -7.8414914, 18.3671602, 56.7, -10.0167243, 16.1919274, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5524,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim0648,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.5310641, 17.7062673, 56.7, -10.0167243, 16.1919274, 56.7, -7.8414914, 18.3671602, 56.7, -9.3558313, 19.8815001, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5535,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim0648,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.5310641, 17.7062673, 54.0, -9.3558313, 19.8815001, 54.0, -7.8414914, 18.3671602, 54.0, -10.0167243, 16.1919274, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5546,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1460,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0648,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.5310641, 17.7062673, 54.0, -9.3558313, 19.8815001, 54.0, -9.3558313, 19.8815001, 56.7, -11.5310641, 17.7062673, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5558,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1566,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0648,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.5310641, 17.7062673, 54.0, -11.5310641, 17.7062673, 56.7, -10.0167243, 16.1919274, 56.7, -10.0167243, 16.1919274, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5570,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0702,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -8.1344608, 14.3219995, 54.0, -8.1344608, 14.3219995, 56.7, -5.8934123, 16.563048, 56.7, -5.8934123, 16.563048, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5591,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0702,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.8934123, 16.563048, 54.0, -5.8934123, 16.563048, 56.7, -4.4639252, 15.1335609, 56.7, -4.4639252, 15.1335609, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5612,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim0702,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -8.1344608, 14.3219995, 56.7, -6.7049737, 12.8925124, 56.7, -4.4639252, 15.1335609, 56.7, -5.8934123, 16.563048, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5623,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim0702,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -8.1344608, 14.3219995, 54.0, -5.8934123, 16.563048, 54.0, -4.4639252, 15.1335609, 54.0, -6.7049737, 12.8925124, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5634,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim0702,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1614,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -8.1344608, 14.3219995, 54.0, -6.7049737, 12.8925124, 54.0, -6.7049737, 12.8925124, 56.7, -8.1344608, 14.3219995, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5646,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1731,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0702,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -6.7049737, 12.8925124, 54.0, -6.7049737, 12.8925124, 56.7, -4.4639252, 15.1335609, 56.7, -4.4639252, 15.1335609, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5658,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0756,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.3487855, 10.6308143, 54.0, -5.3487855, 10.6308143, 56.7, -3.509274, 8.7913029, 56.7, -3.509274, 8.7913029, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5669,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim0756,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -7.3085932, 8.6710066, 56.7, -5.4690817, 6.8314951, 56.7, -3.509274, 8.7913029, 56.7, -5.3487855, 10.6308143, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5680,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim0756,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -7.3085932, 8.6710066, 54.0, -5.3487855, 10.6308143, 54.0, -3.509274, 8.7913029, 54.0, -5.4690817, 6.8314951, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5691,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1731,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0756,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.4559121, 10.5236876, 54.0, -5.3487855, 10.6308143, 54.0, -5.3487855, 10.6308143, 56.515, -5.4559121, 10.5236876, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5703,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim0756,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1731,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -7.3085932, 8.6710066, 54.0, -7.3085932, 8.6710066, 56.7, -5.3487855, 10.6308143, 56.7, -5.3487855, 10.6308143, 56.515, -5.4559121, 10.5236876, 56.515, -5.4559121, 10.5236876, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5729,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0756,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -7.3085932, 8.6710066, 54.0, -7.3085932, 8.6710066, 56.7, -5.4690817, 6.8314951, 56.7, -5.4690817, 6.8314951, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5741,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0756,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.4690817, 6.8314951, 54.0, -5.4690817, 6.8314951, 56.7, -3.5530557, 8.7475212, 56.7, -3.5530557, 8.7475212, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5753,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0804,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                7.969761, 8.3864639, 54.0, 8.1840751, 8.1721498, 54.0, 8.1840751, 8.1721498, 56.7, 7.969761, 8.3864639, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5764,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0804,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                7.969761, 8.3864639, 54.0, 7.969761, 8.3864639, 56.7, 9.7990415, 10.2157444, 56.7, 9.7990415, 10.2157444, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5785,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim0804,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                7.969761, 8.3864639, 56.7, 9.9426878, 6.4135371, 56.7, 11.7756026, 8.246452, 56.7, 9.8026758, 10.2193787, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5796,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim0804,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                7.969761, 8.3864639, 54.0, 9.8026758, 10.2193787, 54.0, 11.7756026, 8.246452, 54.0, 9.9426878, 6.4135371, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5807,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3706,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0804,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                9.8026758, 10.2193787, 54.0, 11.7756026, 8.246452, 54.0, 11.7756026, 8.246452, 56.7, 9.8026758, 10.2193787, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5819,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0804,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                8.1840751, 8.1721498, 54.0, 8.2912018, 8.0650231, 54.0, 8.2912018, 8.0650231, 56.515, 8.1840751, 8.1721498, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5831,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim0804,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                9.9426878, 6.4135371, 54.0, 11.7756026, 8.246452, 54.0, 11.7756026, 8.246452, 56.7, 9.9426878, 6.4135371, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5843,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim0804,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                8.1840751, 8.1721498, 56.515, 8.2912018, 8.0650231, 56.515, 8.2912018, 8.0650231, 54.0, 9.9426878, 6.4135371, 54.0, 9.9426878, 6.4135371, 56.7, 8.1840751, 8.1721498, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5857,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0868,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                8.8573464, 14.7169298, 54.0, 8.8573464, 14.7169298, 56.7, 10.3315652, 16.1911486, 56.7, 10.3315652, 16.1911486, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5878,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0868,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                10.3315652, 16.1911486, 54.0, 10.3315652, 16.1911486, 56.7, 12.6304137, 13.8923001, 56.7, 12.6304137, 13.8923001, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5899,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim0868,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                8.8573464, 14.7169298, 56.7, 11.1561949, 12.4180813, 56.7, 12.6304137, 13.8923001, 56.7, 10.3315652, 16.1911486, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5910,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim0868,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                8.8573464, 14.7169298, 54.0, 10.3315652, 16.1911486, 54.0, 12.6304137, 13.8923001, 54.0, 11.1561949, 12.4180813, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5921,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3653,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0868,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                11.1561949, 12.4180813, 54.0, 11.1561949, 12.4180813, 56.7, 12.6304137, 13.8923001, 56.7, 12.6304137, 13.8923001, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5933,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3706,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0868,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                8.8573464, 14.7169298, 54.0, 8.8573464, 14.7169298, 56.7, 11.1561949, 12.4180813, 56.7, 11.1561949, 12.4180813, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5945,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0916,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                12.2077597, 18.0673432, 54.0, 14.5066083, 15.7684946, 54.0, 14.5066083, 15.7684946, 56.7, 12.2077597, 18.0673432, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5966,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0916,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                12.2077597, 18.0673432, 54.0, 12.2077597, 18.0673432, 56.7, 13.6219733, 19.4815567, 56.7, 13.6219733, 19.4815567, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5987,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim0916,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                12.2077597, 18.0673432, 56.7, 14.5066083, 15.7684946, 56.7, 15.9208218, 17.1827082, 56.7, 13.6219733, 19.4815567, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim5998,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim0916,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                12.2077597, 18.0673432, 54.0, 13.6219733, 19.4815567, 54.0, 15.9208218, 17.1827082, 54.0, 14.5066083, 15.7684946, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6009,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim0916,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3504,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                13.6219733, 19.4815567, 54.0, 13.6219733, 19.4815567, 56.7, 15.9208218, 17.1827082, 56.7, 15.9208218, 17.1827082, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6021,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3605,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim0916,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                14.5066083, 15.7684946, 54.0, 14.5066083, 15.7684946, 56.7, 15.9208218, 17.1827082, 56.7, 15.9208218, 17.1827082, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6033,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0964,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                27.0868686, 16.3783214, 54.0, 27.0868686, 16.3783214, 56.7, 29.3886426, 14.0765474, 56.7, 29.3886426, 14.0765474, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6054,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim0964,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                27.8707672, 12.558672, 54.0, 29.3886426, 14.0765474, 54.0, 29.3886426, 14.0765474, 56.7, 27.8707672, 12.558672, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6075,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim0964,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                25.5689932, 14.860446, 56.7, 27.8707672, 12.558672, 56.7, 29.3886426, 14.0765474, 56.7, 27.0868686, 16.3783214, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6086,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim0964,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                25.5689932, 14.860446, 54.0, 27.0868686, 16.3783214, 54.0, 29.3886426, 14.0765474, 54.0, 27.8707672, 12.558672, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6097,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim0964,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3451,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                25.5689932, 14.860446, 54.0, 25.5689932, 14.860446, 56.7, 27.0868686, 16.3783214, 56.7, 27.0868686, 16.3783214, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6109,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim0964,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3935,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                25.5689932, 14.860446, 54.0, 27.8707672, 12.558672, 54.0, 27.8707672, 12.558672, 56.7, 25.5689932, 14.860446, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6121,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1012,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                22.793599, 7.4815039, 54.0, 24.2078126, 8.8957174, 54.0, 24.2078126, 8.8957174, 56.7, 22.793599, 7.4815039, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6142,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1012,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                20.3215664, 9.9535365, 54.0, 22.793599, 7.4815039, 54.0, 22.793599, 7.4815039, 56.7, 20.3215664, 9.9535365, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6163,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1012,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                5,        !- Number of Vertices
                20.3215664, 9.9535365, 56.7, 22.793599, 7.4815039, 56.7, 22.793599, 7.5112023, 56.7, 24.1929634, 8.9105667, 56.7, 21.7357799, 11.3677501, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6175,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1012,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                20.3215664, 9.9535365, 54.0, 21.7357799, 11.3677501, 54.0, 24.2078126, 8.8957174, 54.0, 22.793599, 7.4815039, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6186,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim1012,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                22.8084483, 7.4963531, 56.7, 24.2078126, 8.8957174, 56.7, 24.2078126, 8.8957174, 57.0, 22.8084483, 7.4963531, 57.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6197,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim1012,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                22.793599, 7.5112023, 56.7, 22.793599, 7.5112023, 57.0, 24.1929634, 8.9105667, 57.0, 24.1929634, 8.9105667, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6208,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1012,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3398,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                20.3215664, 9.9535365, 54.0, 20.3215664, 9.9535365, 56.7, 21.7357799, 11.3677501, 56.7, 21.7357799, 11.3677501, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6220,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4004,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1012,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                21.7357799, 11.3677501, 54.0, 24.2078126, 8.8957174, 54.0, 24.2078126, 8.8957174, 56.7, 21.7357799, 11.3677501, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6232,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1060,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                18.4672795, 8.0554343, 54.0, 18.4672795, 8.0554343, 56.7, 20.7865897, 5.736124, 56.7, 20.7865897, 5.736124, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6253,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1060,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                19.3123709, 4.2619053, 54.0, 20.7865897, 5.736124, 54.0, 20.7865897, 5.736124, 56.7, 19.3123709, 4.2619053, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6274,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1060,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                16.9930607, 6.5812155, 56.7, 19.3123709, 4.2619053, 56.7, 20.7865897, 5.736124, 56.7, 18.4672795, 8.0554343, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6285,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1060,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                16.9930607, 6.5812155, 54.0, 18.4672795, 8.0554343, 54.0, 20.7865897, 5.736124, 54.0, 19.3123709, 4.2619053, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6296,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1060,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3212,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                16.9930607, 6.5812155, 54.0, 16.9930607, 6.5812155, 56.7, 18.4672795, 8.0554343, 56.7, 18.4672795, 8.0554343, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6308,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1060,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3329,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                16.9930607, 6.5812155, 54.0, 19.3123709, 4.2619053, 54.0, 19.3123709, 4.2619053, 56.7, 16.9930607, 6.5812155, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6320,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1108,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                16.7511739, 20.0952989, 54.0, 16.7511739, 20.0952989, 56.7, 18.2817178, 21.6258428, 56.7, 18.2817178, 21.6258428, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6331,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1108,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                18.2817178, 21.6258428, 54.0, 18.2817178, 21.6258428, 56.7, 19.2725496, 21.6258428, 56.7, 19.2725496, 21.6258428, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6352,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1108,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                19.2725496, 21.6258428, 54.0, 19.2725496, 21.6258428, 56.7, 22.2137715, 18.6846208, 56.7, 22.2137715, 18.6846208, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6363,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1108,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                5,        !- Number of Vertices
                16.7511739, 20.0952989, 56.7, 20.1878117, 16.6586611, 56.7, 22.2137715, 18.6846208, 56.7, 19.2725496, 21.6258428, 56.7, 18.2817178, 21.6258428, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6375,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1108,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                5,        !- Number of Vertices
                16.7511739, 20.0952989, 54.0, 18.2817178, 21.6258428, 54.0, 19.2725496, 21.6258428, 54.0, 22.2137715, 18.6846208, 54.0, 20.1878117, 16.6586611, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6387,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3504,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1108,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                16.7511739, 20.0952989, 54.0, 16.7511739, 20.0952989, 56.515, 16.8583006, 19.9881722, 56.515, 16.8583006, 19.9881722, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6399,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3504,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1108,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                16.7511739, 20.0952989, 56.515, 16.7511739, 20.0952989, 56.7, 20.1878117, 16.6586611, 56.7, 20.1878117, 16.6586611, 54.0, 16.8583006, 19.9881722, 54.0, 16.8583006, 19.9881722, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6413,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1108,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                20.1878117, 16.6586611, 54.0, 22.2137715, 18.6846208, 54.0, 22.2137715, 18.6846208, 56.7, 20.1878117, 16.6586611, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6425,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1164,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.9173277, 0.3647011, 54.0, 4.9173277, 2.2810758, 54.0, 4.9173277, 2.2810758, 56.7, 4.9173277, 0.3647011, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6446,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1164,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.9173277, 0.3647011, 54.0, 4.9173277, 0.3647011, 56.7, 6.6606425, 0.3647011, 56.7, 6.6606425, 0.3647011, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6457,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1164,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.6606425, -0.9753112, 54.0, 6.6606425, 0.3647011, 54.0, 6.6606425, 0.3647011, 56.7, 6.6606425, -0.9753112, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6478,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1164,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.6606425, -0.9753112, 54.0, 6.6606425, -0.9753112, 56.7, 9.2206425, -0.9753112, 56.7, 9.2206425, -0.9753112, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6499,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1164,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                9.2206425, -3.6621242, 54.0, 9.2206425, -0.9753112, 54.0, 9.2206425, -0.9753112, 56.7, 9.2206425, -3.6621242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6520,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1164,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                8,        !- Number of Vertices
                2.9943839, -3.6621242, 56.7, 9.2206425, -3.6621242, 56.7, 9.2206425, -0.9753112, 56.7, 6.6606425, -0.9753112, 56.7, 6.6606425, 0.3647011, 56.7, 4.9173277, 0.3647011, 56.7, 4.9173277, 2.2810758, 56.7, 2.9943839, 2.2810758, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6535,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1164,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                8,        !- Number of Vertices
                2.9943839, -3.6621242, 54.0, 2.9943839, 2.2810758, 54.0, 4.9173277, 2.2810758, 54.0, 4.9173277, 0.3647011, 54.0, 6.6606425, 0.3647011, 54.0, 6.6606425, -0.9753112, 54.0, 9.2206425, -0.9753112, 54.0, 9.2206425, -3.6621242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6550,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3020,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1164,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -3.6621242, 54.0, 2.9943839, -3.6621242, 56.7, 9.2206425, -3.6621242, 56.7, 9.2206425, -3.6621242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6562,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1164,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.7658277, 2.2810758, 54.0, 4.9173277, 2.2810758, 54.0, 4.9173277, 2.2810758, 56.515, 4.7658277, 2.2810758, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6574,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1164,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -3.6621242, 54.0, 2.9943839, -3.6621242, 56.7, 2.9943839, 2.2810758, 56.7, 2.9943839, 2.2810758, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6586,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1164,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                2.9943839, 2.2810758, 54.0, 2.9943839, 2.2810758, 56.7, 4.9173277, 2.2810758, 56.7, 4.9173277, 2.2810758, 56.515, 4.7658277, 2.2810758, 56.515, 4.7658277, 2.2810758, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6600,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1244,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -15.9553694, 10.2532823, 54.0, -14.8109082, 11.3977434, 54.0, -14.8109082, 11.3977434, 56.7, -15.9553694, 10.2532823, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6621,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1244,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -17.4697093, 11.7676221, 56.7, -15.9553694, 10.2532823, 56.7, -14.8109082, 11.3977434, 56.7, -16.3252481, 12.9120833, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6632,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1244,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -17.4697093, 11.7676221, 54.0, -16.3252481, 12.9120833, 54.0, -14.8109082, 11.3977434, 54.0, -15.9553694, 10.2532823, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6643,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4409,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1244,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -14.9180349, 11.5048701, 54.0, -14.8109082, 11.3977434, 54.0, -14.8109082, 11.3977434, 56.515, -14.9180349, 11.5048701, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6655,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1244,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4409,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -17.4697093, 11.7676221, 54.0, -17.4697093, 11.7676221, 56.7, -16.3252481, 12.9120833, 56.7, -16.3252481, 12.9120833, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6667,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1244,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4409,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -16.3252481, 12.9120833, 54.0, -16.3252481, 12.9120833, 56.7, -14.8109082, 11.3977434, 56.7, -14.8109082, 11.3977434, 56.515, -14.9180349, 11.5048701, 56.515, -14.9180349, 11.5048701, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6681,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1292,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -22.3770613, 16.1307229, 54.0, -21.3164011, 15.0700627, 54.0, -21.3164011, 15.0700627, 56.7, -22.3770613, 16.1307229, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6702,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1292,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -22.3770613, 16.1307229, 54.0, -22.3770613, 16.1307229, 56.7, -21.0759848, 17.4317994, 56.7, -21.0759848, 17.4317994, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6713,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1292,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -22.3770613, 16.1307229, 56.7, -21.3164011, 15.0700627, 56.7, -20.0153246, 16.3711392, 56.7, -21.0759848, 17.4317994, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6724,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1292,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -22.3770613, 16.1307229, 54.0, -21.0759848, 17.4317994, 54.0, -20.0153246, 16.3711392, 54.0, -21.3164011, 15.0700627, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6735,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4329,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1292,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -21.3164011, 15.0700627, 54.0, -21.3164011, 15.0700627, 56.515, -21.2092744, 15.1771894, 56.515, -21.2092744, 15.1771894, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6747,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4329,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1292,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -21.3164011, 15.0700627, 56.515, -21.3164011, 15.0700627, 56.7, -20.0153246, 16.3711392, 56.7, -20.0153246, 16.3711392, 54.0, -21.2092744, 15.1771894, 54.0, -21.2092744, 15.1771894, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6761,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4329,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1292,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -21.0759848, 17.4317994, 54.0, -20.0153246, 16.3711392, 54.0, -20.0153246, 16.3711392, 56.7, -21.0759848, 17.4317994, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6773,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1340,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -16.7342077, 18.0966212, 56.7, -15.7336517, 17.0960651, 56.7, -14.8144128, 18.0153039, 56.7, -15.8149689, 19.01586, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6784,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1340,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -16.7342077, 18.0966212, 54.0, -15.8149689, 19.01586, 54.0, -14.8144128, 18.0153039, 54.0, -15.7336517, 17.0960651, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6795,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1388,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1340,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -15.8149689, 19.01586, 54.0, -14.8144128, 18.0153039, 54.0, -14.8144128, 18.0153039, 56.7, -15.8149689, 19.01586, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6807,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1388,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1340,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -16.7342077, 18.0966212, 54.0, -15.8149689, 19.01586, 54.0, -15.8149689, 19.01586, 56.7, -16.7342077, 18.0966212, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6819,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1460,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1340,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -15.7336517, 17.0960651, 54.0, -15.7336517, 17.0960651, 56.7, -14.8144128, 18.0153039, 56.7, -14.8144128, 18.0153039, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6831,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1340,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -16.7342077, 18.0966212, 54.0, -16.7342077, 18.0966212, 56.7, -15.7336517, 17.0960651, 56.7, -15.7336517, 17.0960651, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6843,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1388,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -17.7453704, 19.1077839, 54.0, -17.7453704, 19.1077839, 56.7, -14.7782684, 22.0748859, 56.7, -14.7782684, 22.0748859, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6854,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1388,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -14.7782684, 22.0748859, 54.0, -14.7782684, 22.0748859, 56.7, -13.7624366, 22.0748859, 56.7, -13.7624366, 22.0748859, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6875,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1388,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -13.7624366, 22.0748859, 54.0, -13.7624366, 22.0748859, 56.7, -12.2586337, 20.571083, 56.7, -12.2586337, 20.571083, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6886,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1388,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                7,        !- Number of Vertices
                -17.7453704, 19.1077839, 56.7, -16.7342077, 18.0966212, 56.7, -15.8149689, 19.01586, 56.7, -14.8144128, 18.0153039, 56.7, -12.2586337, 20.571083, 56.7, -13.7624366, 22.0748859, 56.7, -14.7782684, 22.0748859, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6900,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1388,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                7,        !- Number of Vertices
                -17.7453704, 19.1077839, 54.0, -14.7782684, 22.0748859, 54.0, -13.7624366, 22.0748859, 54.0, -12.2586337, 20.571083, 54.0, -14.8144128, 18.0153039, 54.0, -15.8149689, 19.01586, 54.0, -16.7342077, 18.0966212, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6914,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1460,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1388,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -14.8144128, 18.0153039, 54.0, -14.8144128, 18.0153039, 56.7, -12.2586337, 20.571083, 56.7, -12.2586337, 20.571083, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6926,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1388,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -17.7453704, 19.1077839, 54.0, -17.6382438, 19.0006572, 54.0, -17.6382438, 19.0006572, 56.515, -17.7453704, 19.1077839, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6938,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1388,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -17.7453704, 19.1077839, 56.515, -17.7453704, 19.1077839, 56.7, -16.7342077, 18.0966212, 56.7, -16.7342077, 18.0966212, 54.0, -17.6382438, 19.0006572, 54.0, -17.6382438, 19.0006572, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6952,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1460,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -12.2586337, 20.571083, 54.0, -12.2586337, 20.571083, 56.7, -12.2318928, 20.544342, 56.7, -12.2318928, 20.544342, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6963,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1460,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -12.2318928, 20.544342, 54.0, -12.2318928, 20.544342, 56.7, -11.125283, 21.6509518, 56.7, -11.125283, 21.6509518, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6974,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1460,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.125283, 21.6509518, 54.0, -11.125283, 21.6509518, 56.7, -9.3558313, 19.8815001, 56.7, -9.3558313, 19.8815001, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim6995,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1460,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.2846652, 14.9239865, 54.0, -11.2846652, 14.9239865, 56.7, -10.3654264, 14.0047477, 56.7, -10.3654264, 14.0047477, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7016,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1460,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                8,        !- Number of Vertices
                -15.7336517, 17.0960651, 56.7, -11.5038803, 12.8662937, 56.7, -10.3654264, 14.0047477, 56.7, -12.7990051, 16.4383264, 56.7, -9.3558313, 19.8815001, 56.7, -11.125283, 21.6509518, 56.7, -12.2318928, 20.544342, 56.7, -12.273483, 20.5562337, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7031,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1460,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                8,        !- Number of Vertices
                -15.7336517, 17.0960651, 54.0, -12.2586337, 20.571083, 54.0, -12.2318928, 20.544342, 54.0, -11.125283, 21.6509518, 54.0, -9.3558313, 19.8815001, 54.0, -12.7990051, 16.4383264, 54.0, -10.3654264, 14.0047477, 54.0, -11.5038803, 12.8662937, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7046,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1460,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1566,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -12.7990051, 16.4383264, 54.0, -11.5310641, 17.7062673, 54.0, -11.5310641, 17.7062673, 56.7, -12.7990051, 16.4383264, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7058,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1566,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1460,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -12.7990051, 16.4383264, 54.0, -11.2846652, 14.9239865, 54.0, -11.2846652, 14.9239865, 56.7, -12.7990051, 16.4383264, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7070,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1667,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1460,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.5038803, 12.8662937, 54.0, -11.5038803, 12.8662937, 56.7, -10.3654264, 14.0047477, 56.7, -10.3654264, 14.0047477, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7082,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1460,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -15.7336517, 17.0960651, 54.0, -15.7336517, 17.0960651, 56.7, -11.5038803, 12.8662937, 56.7, -11.5038803, 12.8662937, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7094,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1566,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.2846652, 14.9239865, 54.0, -10.0167243, 16.1919274, 54.0, -10.0167243, 16.1919274, 56.7, -11.2846652, 14.9239865, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7115,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1566,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -12.7990051, 16.4383264, 56.7, -11.2846652, 14.9239865, 56.7, -10.0167243, 16.1919274, 56.7, -11.5310641, 17.7062673, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7126,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1566,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -12.7990051, 16.4383264, 54.0, -11.5310641, 17.7062673, 54.0, -10.0167243, 16.1919274, 54.0, -11.2846652, 14.9239865, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7137,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1614,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.4085695, 13.0478908, 54.0, -9.4085695, 13.0478908, 56.7, -8.1344608, 14.3219995, 56.7, -8.1344608, 14.3219995, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7158,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1614,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.4085695, 13.0478908, 56.7, -7.9790824, 11.6184037, 56.7, -6.7049737, 12.8925124, 56.7, -8.1344608, 14.3219995, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7169,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1614,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.4085695, 13.0478908, 54.0, -8.1344608, 14.3219995, 54.0, -6.7049737, 12.8925124, 54.0, -7.9790824, 11.6184037, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7180,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1667,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1614,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.4085695, 13.0478908, 54.0, -9.4085695, 13.0478908, 56.515, -9.3014428, 12.9407641, 56.515, -9.3014428, 12.9407641, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7192,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1667,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1614,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -9.4085695, 13.0478908, 56.515, -9.4085695, 13.0478908, 56.7, -8.8570262, 12.4963475, 56.7, -8.8570262, 12.4963475, 54.0, -9.3014428, 12.9407641, 54.0, -9.3014428, 12.9407641, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7206,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1731,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1614,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -8.8570262, 12.4963475, 54.0, -8.8570262, 12.4963475, 56.7, -7.9790824, 11.6184037, 56.7, -7.9790824, 11.6184037, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7218,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1731,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1614,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -7.9790824, 11.6184037, 54.0, -7.9790824, 11.6184037, 56.7, -6.7049737, 12.8925124, 56.7, -6.7049737, 12.8925124, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7230,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1667,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -10.3654264, 14.0047477, 54.0, -10.3654264, 14.0047477, 56.7, -9.4085695, 13.0478908, 56.7, -9.4085695, 13.0478908, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7251,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1667,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.5038803, 12.8662937, 56.7, -9.9954801, 11.3578935, 56.7, -8.8570262, 12.4963475, 56.7, -10.3654264, 14.0047477, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7262,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1667,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.5038803, 12.8662937, 54.0, -10.3654264, 14.0047477, 54.0, -8.8570262, 12.4963475, 54.0, -9.9954801, 11.3578935, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7273,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1731,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1667,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.9954801, 11.3578935, 54.0, -9.9954801, 11.3578935, 56.7, -8.8570262, 12.4963475, 56.7, -8.8570262, 12.4963475, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7285,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1667,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.5038803, 12.8662937, 54.0, -11.5038803, 12.8662937, 56.7, -9.9954801, 11.3578935, 56.7, -9.9954801, 11.3578935, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7297,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1731,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.4639252, 15.1335609, 54.0, -4.4639252, 15.1335609, 56.7, -2.654982, 13.3246177, 56.7, -2.654982, 13.3246177, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7318,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1731,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.3487855, 10.6308143, 54.0, -2.654982, 13.3246177, 54.0, -2.654982, 13.3246177, 56.7, -5.3487855, 10.6308143, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7339,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1731,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -9.9954801, 11.3578935, 56.7, -7.3085932, 8.6710066, 56.7, -2.654982, 13.3246177, 56.7, -4.4639252, 15.1335609, 56.7, -7.9790824, 11.6184037, 56.7, -8.8570262, 12.4963475, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7352,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1731,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -9.9954801, 11.3578935, 54.0, -8.8570262, 12.4963475, 54.0, -7.9790824, 11.6184037, 54.0, -4.4639252, 15.1335609, 54.0, -2.654982, 13.3246177, 54.0, -7.3085932, 8.6710066, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7365,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1731,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.9954801, 11.3578935, 54.0, -9.9954801, 11.3578935, 56.7, -7.3085932, 8.6710066, 56.7, -7.3085932, 8.6710066, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7377,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1816,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -7.8662402, 2.2203769, 54.0, -6.66529, 3.421327, 54.0, -6.66529, 3.421327, 56.7, -7.8662402, 2.2203769, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7398,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1816,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -8.9622557, 3.3163924, 54.0, -7.8662402, 2.2203769, 54.0, -7.8662402, 2.2203769, 56.7, -8.9622557, 3.3163924, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7419,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1816,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -9.0060344, 3.3601711, 56.7, -8.9622557, 3.3460909, 56.7, -7.8662402, 2.2500754, 56.7, -7.8662402, 2.2203769, 56.7, -6.66529, 3.421327, 56.7, -7.8050843, 4.5611213, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7432,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1816,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.0060344, 3.3601711, 54.0, -7.8050843, 4.5611213, 54.0, -6.66529, 3.421327, 54.0, -7.8662402, 2.2203769, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7443,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim1816,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -8.9622557, 3.3460909, 56.7, -8.9622557, 3.3460909, 57.0, -7.8662402, 2.2500754, 57.0, -7.8690686, 2.2529038, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7454,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim1816,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -8.9771049, 3.3312416, 56.7, -7.8839179, 2.2380545, 56.7, -7.8839179, 2.2380545, 57.0, -8.9771049, 3.3312416, 57.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7465,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1816,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4595,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.0060344, 3.3601711, 54.0, -8.9622557, 3.3163924, 54.0, -8.9622557, 3.3163924, 56.7, -9.0060344, 3.3601711, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7477,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1816,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4595,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.0060344, 3.3601711, 54.0, -9.0060344, 3.3601711, 56.7, -7.8050843, 4.5611213, 56.7, -7.8050843, 4.5611213, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7489,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1816,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4659,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -7.8050843, 4.5611213, 54.0, -7.8050843, 4.5611213, 56.7, -6.66529, 3.421327, 56.7, -6.66529, 3.421327, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7501,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1864,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.3937706, 2.1144523, 54.0, -5.3937706, 2.1144523, 56.7, -4.2104981, 3.2977248, 56.7, -4.2104981, 3.2977248, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7522,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1864,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.3937706, 2.1144523, 56.7, -4.2539764, 0.974658, 56.7, -3.0707039, 2.1579305, 56.7, -4.2104981, 3.2977248, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7533,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1864,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.3937706, 2.1144523, 54.0, -4.2104981, 3.2977248, 54.0, -3.0707039, 2.1579305, 54.0, -4.2539764, 0.974658, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7544,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1912,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1864,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.3937706, 2.1144523, 54.0, -5.3937706, 2.1144523, 56.7, -4.2539764, 0.974658, 56.7, -4.2539764, 0.974658, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7556,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4707,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1864,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.2539764, 0.974658, 54.0, -4.2539764, 0.974658, 56.7, -3.0707039, 2.1579305, 56.7, -3.0707039, 2.1579305, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7568,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1864,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.2104981, 3.2977248, 54.0, -3.0707039, 2.1579305, 54.0, -3.0707039, 2.1579305, 56.7, -4.2104981, 3.2977248, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7580,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1912,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -6.5770431, 0.9311798, 54.0, -5.4810276, -0.1648357, 54.0, -5.4810276, -0.1648357, 57.0, -5.4987053, -0.1471581, 57.0, -5.4987053, -0.1471581, 56.7, -6.5770431, 0.9311798, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7603,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1912,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -6.5770431, 0.9311798, 54.0, -6.5770431, 0.9311798, 56.7, -5.3937706, 2.1144523, 56.7, -5.3937706, 2.1144523, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7614,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1912,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -6.5770431, 0.9311798, 56.7, -6.5473446, 0.9311798, 56.7, -5.4513291, -0.1648357, 56.7, -5.4372488, -0.2086145, 56.7, -4.2539764, 0.974658, 56.7, -5.3937706, 2.1144523, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7627,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1912,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -6.5770431, 0.9311798, 54.0, -5.3937706, 2.1144523, 54.0, -4.2539764, 0.974658, 54.0, -5.4372488, -0.2086145, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7638,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim1912,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -6.5473446, 0.9311798, 56.7, -6.5473446, 0.9311798, 57.0, -5.4513291, -0.1648357, 57.0, -5.4513291, -0.1648357, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7649,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim1912,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -6.5621939, 0.9163305, 56.7, -5.4987053, -0.1471581, 56.7, -5.4987053, -0.1471581, 57.0, -6.5621939, 0.9163305, 57.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7672,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4707,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1912,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.4372488, -0.2086145, 54.0, -5.4372488, -0.2086145, 56.515, -5.3301222, -0.1014878, 56.515, -5.3301222, -0.1014878, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7684,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4707,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1912,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -5.4372488, -0.2086145, 56.515, -5.4372488, -0.2086145, 56.7, -4.2539764, 0.974658, 56.7, -4.2539764, 0.974658, 54.0, -5.3301222, -0.1014878, 54.0, -5.3301222, -0.1014878, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7698,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim1960,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -14.0489857, 8.4074746, 54.0, -14.0489857, 8.4074746, 56.7, -12.9348125, 9.5216477, 56.7, -12.9348125, 9.5216477, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7719,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim1960,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -14.0489857, 8.4074746, 56.7, -12.6441565, 7.0026453, 56.7, -11.5299833, 8.1168185, 56.7, -12.9348125, 9.5216477, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7730,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim1960,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -14.0489857, 8.4074746, 54.0, -12.9348125, 9.5216477, 54.0, -11.5299833, 8.1168185, 54.0, -12.6441565, 7.0026453, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7741,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4494,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim1960,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -12.6441565, 7.0026453, 54.0, -12.6441565, 7.0026453, 56.7, -11.5299833, 8.1168185, 56.7, -11.5299833, 8.1168185, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7753,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim1960,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4494,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -12.9348125, 9.5216477, 54.0, -12.9348125, 9.5216477, 56.7, -11.5299833, 8.1168185, 56.7, -11.5299833, 8.1168185, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7765,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2008,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -3.0411575, -16.8939242, 54.0, -2.1303103, -16.8939242, 54.0, -2.1303103, -16.8939242, 56.7, -3.0411575, -16.8939242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7786,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2008,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -3.0411575, -16.8939242, 54.0, -3.0411575, -16.8939242, 56.7, -3.0411575, -14.2739242, 56.7, -3.0411575, -14.2739242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7807,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2008,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -3.0411575, -16.8939242, 56.7, 1.4588425, -16.8939242, 56.7, 1.4588425, -14.2739242, 56.7, -3.0411575, -14.2739242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7818,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2008,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -3.0411575, -16.8939242, 54.0, -3.0411575, -14.2739242, 54.0, 1.4588425, -14.2739242, 54.0, 1.4588425, -16.8939242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7829,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2077,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2008,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4673339, -16.8939242, 54.0, -0.4673339, -16.8939242, 56.7, 1.4588425, -16.8939242, 56.7, 1.4588425, -16.8939242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7841,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2125,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2008,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.1303103, -16.8939242, 54.0, -2.1303103, -16.8939242, 56.7, -0.4673339, -16.8939242, 56.7, -0.4673339, -16.8939242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7853,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2008,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2391,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -3.0411575, -14.2739242, 54.0, -3.0411575, -14.2739242, 56.7, 1.4588425, -14.2739242, 56.7, 1.4588425, -14.2739242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7865,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2008,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                1.4588425, -16.8939242, 54.0, 1.4588425, -14.2739242, 54.0, 1.4588425, -14.2739242, 56.7, 1.4588425, -16.8939242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7877,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2077,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                1.4588425, -18.4330555, 54.0, 1.4588425, -16.9698805, 54.0, 1.4588425, -16.9698805, 56.7, 1.4588425, -18.4330555, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7888,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2077,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4673339, -18.4330555, 54.0, 1.4588425, -18.4330555, 54.0, 1.4588425, -18.4330555, 56.7, -0.4673339, -18.4330555, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7909,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2077,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4673339, -18.4330555, 56.7, 1.4588425, -18.4330555, 56.7, 1.4588425, -16.8939242, 56.7, -0.4673339, -16.8939242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7920,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2077,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4673339, -18.4330555, 54.0, -0.4673339, -16.8939242, 54.0, 1.4588425, -16.8939242, 54.0, 1.4588425, -18.4330555, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7931,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2125,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2077,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4673339, -18.4330555, 54.0, -0.4673339, -16.8939242, 54.0, -0.4673339, -16.8939242, 56.7, -0.4673339, -18.4330555, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7955,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2125,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.1303103, -18.4330555, 54.0, -0.4673339, -18.4330555, 54.0, -0.4673339, -18.4330555, 56.7, -2.1303103, -18.4330555, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7966,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2125,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.1303103, -18.4330555, 54.0, -2.1303103, -18.4330555, 56.7, -2.1303103, -16.8939242, 56.7, -2.1303103, -16.8939242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim7997,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2125,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.1303103, -18.4330555, 56.7, -0.4673339, -18.4330555, 56.7, -0.4673339, -16.8939242, 56.7, -2.1303103, -16.8939242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8008,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2125,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.1303103, -18.4330555, 54.0, -2.1303103, -16.8939242, 54.0, -0.4673339, -16.8939242, 54.0, -0.4673339, -18.4330555, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8019,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2173,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                7.2256425, -16.8939242, 54.0, 7.2256425, -14.2739242, 54.0, 7.2256425, -14.2739242, 56.7, 7.2256425, -16.8939242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8040,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2173,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.3256425, -16.8939242, 54.0, 7.2256425, -16.8939242, 54.0, 7.2256425, -16.8939242, 56.7, 6.3256425, -16.8939242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8051,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2173,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -16.8939242, 56.7, 7.2256425, -16.8939242, 56.7, 7.2256425, -14.2739242, 56.7, 2.9943839, -14.2739242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8062,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2173,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -16.8939242, 54.0, 2.9943839, -14.2739242, 54.0, 7.2256425, -14.2739242, 54.0, 7.2256425, -16.8939242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8073,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2242,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2173,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -16.8939242, 54.0, 2.9943839, -16.8939242, 56.7, 4.6600132, -16.8939242, 56.7, 4.6600132, -16.8939242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8085,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2173,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2290,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.1741425, -16.8939242, 54.0, 6.3256425, -16.8939242, 54.0, 6.3256425, -16.8939242, 56.515, 6.1741425, -16.8939242, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8097,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2290,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2173,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                4.6600132, -16.8939242, 54.0, 4.6600132, -16.8939242, 56.7, 6.3256425, -16.8939242, 56.7, 6.3256425, -16.8939242, 56.515, 6.1741425, -16.8939242, 56.515, 6.1741425, -16.8939242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8111,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2658,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2173,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                7.0741425, -14.2739242, 54.0, 7.2256425, -14.2739242, 54.0, 7.2256425, -14.2739242, 56.515, 7.0741425, -14.2739242, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8123,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2173,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2658,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                2.9943839, -14.2739242, 54.0, 2.9943839, -14.2739242, 56.7, 7.2256425, -14.2739242, 56.7, 7.2256425, -14.2739242, 56.515, 7.0741425, -14.2739242, 56.515, 7.0741425, -14.2739242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8137,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2173,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -16.8939242, 54.0, 2.9943839, -16.8939242, 56.515, 2.9943839, -16.7939242, 56.515, 2.9943839, -16.7939242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8149,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2173,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                2.9943839, -16.8939242, 56.515, 2.9943839, -16.8939242, 56.7, 2.9943839, -14.2739242, 56.7, 2.9943839, -14.2739242, 54.0, 2.9943839, -16.7939242, 54.0, 2.9943839, -16.7939242, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8163,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2242,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -18.4330555, 54.0, 4.6600132, -18.4330555, 54.0, 4.6600132, -18.4330555, 56.7, 2.9943839, -18.4330555, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8184,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2242,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -18.4330555, 54.0, 2.9943839, -18.4330555, 56.7, 2.9943839, -16.9698805, 56.7, 2.9943839, -16.9698805, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8195,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2242,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                2.9943839, -18.4330555, 56.7, 4.6600132, -18.4330555, 56.7, 4.6600132, -16.8939242, 56.7, 2.9943839, -16.8939242, 56.7, 3.0153839, -16.9488805, 56.7, 3.0153839, -18.4120555, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8208,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2242,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -18.4330555, 54.0, 2.9943839, -16.8939242, 54.0, 4.6600132, -16.8939242, 54.0, 4.6600132, -18.4330555, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8219,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim2242,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                3.0153839, -18.4120555, 57.0, 3.0153839, -18.4080555, 56.7, 3.0153839, -16.9488805, 56.7, 3.0153839, -16.9488805, 57.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8230,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim2242,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -18.4080555, 56.7, 2.9943839, -18.4080555, 57.0, 2.9943839, -16.9488805, 57.0, 2.9943839, -16.9488805, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8241,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2290,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2242,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.6600132, -18.4330555, 54.0, 4.6600132, -18.4330555, 56.7, 4.6600132, -16.8939242, 56.7, 4.6600132, -16.8939242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8253,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2242,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -16.9698805, 54.0, 2.9943839, -16.9698805, 56.7, 2.9943839, -16.8939242, 56.7, 2.9943839, -16.8939242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8265,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2290,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.3256425, -18.4330555, 54.0, 6.3256425, -16.8939242, 54.0, 6.3256425, -16.8939242, 56.7, 6.3256425, -18.4330555, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8286,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2290,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.6600132, -18.4330555, 54.0, 6.3256425, -18.4330555, 54.0, 6.3256425, -18.4330555, 56.7, 4.6600132, -18.4330555, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8297,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2290,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.6600132, -18.4330555, 56.7, 6.3256425, -18.4330555, 56.7, 6.3256425, -16.8939242, 56.7, 4.6600132, -16.8939242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8308,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2290,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.6600132, -18.4330555, 54.0, 4.6600132, -16.8939242, 54.0, 6.3256425, -16.8939242, 54.0, 6.3256425, -18.4330555, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8319,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2338,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.2143575, -11.7171242, 54.0, -2.2143575, -11.7171242, 56.7, -2.2143575, -10.106659, 56.7, -2.2143575, -10.106659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8340,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2338,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.2143575, -10.106659, 54.0, -2.2143575, -10.106659, 56.7, -0.4543575, -10.106659, 56.7, -0.4543575, -10.106659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8351,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2338,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -2.2143575, -11.7171242, 56.7, -0.392445, -11.7171242, 56.7, -0.392445, -10.106659, 56.7, -0.4333575, -10.127659, 56.7, -2.1933575, -10.127659, 56.7, -2.2143575, -10.106659, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8364,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2338,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.2143575, -11.7171242, 54.0, -2.2143575, -10.106659, 54.0, -0.392445, -10.106659, 54.0, -0.392445, -11.7171242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8375,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim2338,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.1893575, -10.106659, 56.7, -2.1893575, -10.106659, 57.0, -0.4333575, -10.106659, 57.0, -0.4333575, -10.106659, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8386,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim2338,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.1933575, -10.127659, 57.0, -2.1893575, -10.127659, 56.7, -0.4333575, -10.127659, 56.7, -0.4333575, -10.127659, 57.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8397,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2391,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2338,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.2143575, -11.7171242, 54.0, -2.2143575, -11.7171242, 56.515, -2.0628575, -11.7171242, 56.515, -2.0628575, -11.7171242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8409,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2391,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2338,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -2.2143575, -11.7171242, 56.515, -2.2143575, -11.7171242, 56.7, -0.392445, -11.7171242, 56.7, -0.392445, -11.7171242, 54.0, -2.0628575, -11.7171242, 54.0, -2.0628575, -11.7171242, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8423,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2391,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2338,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.392445, -11.7171242, 54.0, -0.392445, -11.7171242, 56.7, -0.392445, -10.621659, 56.7, -0.392445, -10.621659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8435,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2338,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2487,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4543575, -10.106659, 54.0, -0.4543575, -10.106659, 56.7, -0.392445, -10.106659, 56.7, -0.392445, -10.106659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8447,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2487,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2338,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.392445, -10.621659, 54.0, -0.392445, -10.621659, 56.7, -0.392445, -10.106659, 56.7, -0.392445, -10.106659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8459,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2391,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.7861575, -14.2739242, 54.0, -3.0411575, -14.2739242, 54.0, -3.0411575, -14.2739242, 56.7, -4.7861575, -14.2739242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8470,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2391,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.7861575, -14.2739242, 54.0, -4.7861575, -14.2739242, 56.7, -4.7861575, -11.7171242, 56.7, -4.7861575, -11.7171242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8491,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2391,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.7861575, -11.7171242, 54.0, -4.7861575, -11.7171242, 56.7, -2.2143575, -11.7171242, 56.7, -2.2143575, -11.7171242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8512,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2391,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -4.7861575, -14.2739242, 56.7, 1.4588425, -14.2739242, 56.7, 1.4588425, -10.621659, 56.7, -0.392445, -10.621659, 56.7, -0.392445, -11.7171242, 56.7, -4.7861575, -11.7171242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8525,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2391,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -4.7861575, -14.2739242, 54.0, -4.7861575, -11.7171242, 54.0, -0.392445, -11.7171242, 54.0, -0.392445, -10.621659, 54.0, 1.4588425, -10.621659, 54.0, 1.4588425, -14.2739242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8538,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2487,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2391,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.392445, -10.621659, 54.0, 1.4588425, -10.621659, 54.0, 1.4588425, -10.621659, 56.7, -0.392445, -10.621659, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8550,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2391,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                1.4588425, -14.2739242, 54.0, 1.4588425, -14.2739242, 56.7, 1.4588425, -10.621659, 56.7, 1.4588425, -10.621659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8562,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2487,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4543575, -10.106659, 54.0, -0.4543575, -10.106659, 56.7, -0.4543575, -8.9655242, 56.7, -0.4543575, -8.9655242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8583,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2487,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -0.4543575, -10.106659, 56.7, -0.392445, -10.106659, 56.7, -0.392445, -10.621659, 56.7, 1.4588425, -10.621659, 56.7, 1.4588425, -8.9655242, 56.7, -0.4543575, -8.9655242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8596,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2487,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -0.4543575, -10.106659, 54.0, -0.4543575, -8.9655242, 54.0, 1.4588425, -8.9655242, 54.0, 1.4588425, -10.621659, 54.0, -0.392445, -10.621659, 54.0, -0.392445, -10.106659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8609,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2487,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2903,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4543575, -8.9655242, 54.0, -0.4543575, -8.9655242, 56.7, 1.4588425, -8.9655242, 56.7, 1.4588425, -8.9655242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8621,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2487,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                1.4588425, -10.621659, 54.0, 1.4588425, -10.621659, 56.7, 1.4588425, -8.9655242, 56.7, 1.4588425, -8.9655242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8633,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2546,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8839128, -10.106659, 54.0, 4.8839128, -8.9655242, 54.0, 4.8839128, -8.9655242, 56.7, 4.8839128, -10.106659, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8654,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2546,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                2.9943839, -10.621659, 56.7, 4.8220003, -10.621659, 56.7, 4.8220003, -10.106659, 56.7, 4.8839128, -10.106659, 56.7, 4.8839128, -8.9655242, 56.7, 2.9943839, -8.9655242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8667,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2546,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                2.9943839, -10.621659, 54.0, 2.9943839, -8.9655242, 54.0, 4.8839128, -8.9655242, 54.0, 4.8839128, -10.106659, 54.0, 4.8220003, -10.106659, 54.0, 4.8220003, -10.621659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8692,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2546,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2605,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8220003, -10.106659, 54.0, 4.8220003, -10.106659, 56.7, 4.8220003, -10.621659, 56.7, 4.8220003, -10.621659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8704,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2658,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2546,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -10.621659, 54.0, 2.9943839, -10.621659, 56.7, 4.8220003, -10.621659, 56.7, 4.8220003, -10.621659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8716,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2546,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3095,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -8.9655242, 54.0, 2.9943839, -8.9655242, 56.7, 4.8839128, -8.9655242, 56.7, 4.8839128, -8.9655242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8728,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2546,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -10.621659, 54.0, 2.9943839, -10.621659, 56.7, 2.9943839, -8.9655242, 56.7, 2.9943839, -8.9655242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8740,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2605,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                4.8839128, -10.106659, 54.0, 4.8839128, -10.106659, 57.0, 4.9089128, -10.106659, 57.0, 4.9089128, -10.106659, 56.7, 6.6756425, -10.106659, 56.7, 6.6756425, -10.106659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8763,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2605,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.6756425, -11.7171242, 54.0, 6.6756425, -10.106659, 54.0, 6.6756425, -10.106659, 56.7, 6.6756425, -11.7171242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8784,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2605,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                4.8220003, -11.7171242, 56.7, 6.6756425, -11.7171242, 56.7, 6.6756425, -10.106659, 56.7, 6.6546425, -10.127659, 56.7, 4.8629128, -10.127659, 56.7, 4.8220003, -10.106659, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8797,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2605,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8220003, -11.7171242, 54.0, 4.8220003, -10.106659, 54.0, 6.6756425, -10.106659, 54.0, 6.6756425, -11.7171242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8808,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim2605,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.9089128, -10.106659, 56.7, 4.9089128, -10.106659, 57.0, 6.6546425, -10.106659, 57.0, 6.6546425, -10.106659, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8819,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim2605,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8629128, -10.127659, 56.7, 6.6546425, -10.127659, 56.7, 6.6546425, -10.127659, 57.0, 4.8629128, -10.127659, 57.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8830,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2658,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2605,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8220003, -11.7171242, 54.0, 4.8220003, -10.621659, 54.0, 4.8220003, -10.621659, 56.7, 4.8220003, -11.7171242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8842,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2658,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2605,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8220003, -11.7171242, 54.0, 4.8220003, -11.7171242, 56.7, 6.6756425, -11.7171242, 56.7, 6.6756425, -11.7171242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8854,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2658,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.6756425, -11.7171242, 54.0, 6.6756425, -11.7171242, 56.7, 9.2356425, -11.7171242, 56.7, 9.2356425, -11.7171242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8875,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2658,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                9.2356425, -14.2739242, 54.0, 9.2356425, -11.7171242, 54.0, 9.2356425, -11.7171242, 56.7, 9.2356425, -14.2739242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8896,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2658,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                7.2256425, -14.2739242, 54.0, 9.2356425, -14.2739242, 54.0, 9.2356425, -14.2739242, 56.7, 7.2256425, -14.2739242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8907,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2658,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                2.9943839, -14.2739242, 56.7, 9.2356425, -14.2739242, 56.7, 9.2356425, -11.7171242, 56.7, 4.8220003, -11.7171242, 56.7, 4.8220003, -10.621659, 56.7, 2.9943839, -10.621659, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8920,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2658,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                2.9943839, -14.2739242, 54.0, 2.9943839, -10.621659, 54.0, 4.8220003, -10.621659, 54.0, 4.8220003, -11.7171242, 54.0, 9.2356425, -11.7171242, 54.0, 9.2356425, -14.2739242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8933,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2658,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -14.2739242, 54.0, 2.9943839, -14.2739242, 56.7, 2.9943839, -10.621659, 56.7, 2.9943839, -10.621659, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8945,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2754,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.2143575, -7.7239242, 54.0, -0.4543575, -7.7239242, 54.0, -0.4543575, -7.7239242, 56.7, -2.2143575, -7.7239242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8956,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2754,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.2143575, -7.7239242, 54.0, -2.2143575, -7.7239242, 56.7, -2.2143575, -6.2339242, 56.7, -2.2143575, -6.2339242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8977,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2754,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.2143575, -7.7239242, 56.7, -0.4543575, -7.7239242, 56.7, -0.4543575, -6.2339242, 56.7, -2.2143575, -6.2339242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8988,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2754,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.2143575, -7.7239242, 54.0, -2.2143575, -6.2339242, 54.0, -0.4543575, -6.2339242, 54.0, -0.4543575, -7.7239242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim8999,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2754,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2807,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -2.2143575, -6.2339242, 54.0, -2.2143575, -6.2339242, 56.7, -0.4543575, -6.2339242, 56.7, -0.4543575, -6.2339242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9011,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2754,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2807,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4543575, -7.2689242, 54.0, -0.4543575, -6.2339242, 54.0, -0.4543575, -6.2339242, 56.7, -0.4543575, -7.2689242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9023,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2903,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2754,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4543575, -7.7239242, 54.0, -0.4543575, -7.7239242, 56.515, -0.4543575, -7.5724242, 56.515, -0.4543575, -7.5724242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9035,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2754,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2903,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -0.4543575, -7.7239242, 56.515, -0.4543575, -7.5724242, 56.515, -0.4543575, -7.5724242, 54.0, -0.4543575, -7.2689242, 54.0, -0.4543575, -7.2689242, 56.7, -0.4543575, -7.7239242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9049,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2807,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.7943575, -6.2339242, 54.0, -2.2143575, -6.2339242, 54.0, -2.2143575, -6.2339242, 56.7, -4.7943575, -6.2339242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9070,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2807,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.7943575, -6.2339242, 54.0, -4.7943575, -6.2339242, 56.7, -4.7943575, -3.6621242, 56.7, -4.7943575, -3.6621242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9091,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2807,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.7943575, -3.6621242, 54.0, -4.7943575, -3.6621242, 56.7, -4.2043575, -3.6621242, 56.7, -4.2043575, -3.6621242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9102,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2807,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -4.7943575, -6.2339242, 56.7, -0.4543575, -6.2339242, 56.7, -0.4543575, -7.2689242, 56.7, 1.4588425, -7.2689242, 56.7, 1.4588425, -3.6621242, 56.7, -4.7943575, -3.6621242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9115,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2807,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -4.7943575, -6.2339242, 54.0, -4.7943575, -3.6621242, 54.0, 1.4588425, -3.6621242, 54.0, 1.4588425, -7.2689242, 54.0, -0.4543575, -7.2689242, 54.0, -0.4543575, -6.2339242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9128,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim2903,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2807,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4543575, -7.2689242, 54.0, -0.4543575, -7.2689242, 56.7, 1.4588425, -7.2689242, 56.7, 1.4588425, -7.2689242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9140,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2807,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.2043575, -3.6621242, 54.0, -4.2043575, -3.6621242, 56.515, -4.0528575, -3.6621242, 56.515, -4.0528575, -3.6621242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9152,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2807,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                1.4588425, -7.2689242, 54.0, 1.4588425, -7.2689242, 56.7, 1.4588425, -3.6621242, 56.7, 1.4588425, -3.6621242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9164,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2807,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -4.2043575, -3.6621242, 56.515, -4.0528575, -3.6621242, 56.515, -4.0528575, -3.6621242, 54.0, 1.4588425, -3.6621242, 54.0, 1.4588425, -3.6621242, 56.7, -4.2043575, -3.6621242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9178,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2903,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4543575, -8.9655242, 54.0, -0.4543575, -8.9655242, 56.7, -0.4543575, -7.7239242, 56.7, -0.4543575, -7.7239242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9199,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2903,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4543575, -8.9655242, 56.7, 1.4588425, -8.9655242, 56.7, 1.4588425, -7.2689242, 56.7, -0.4543575, -7.2689242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9210,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2903,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -0.4543575, -8.9655242, 54.0, -0.4543575, -7.2689242, 54.0, 1.4588425, -7.2689242, 54.0, 1.4588425, -8.9655242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9221,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2903,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                1.4588425, -8.9655242, 54.0, 1.4588425, -8.9655242, 56.7, 1.4588425, -7.2689242, 56.7, 1.4588425, -7.2689242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9233,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2967,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                6.6756425, -7.7239242, 54.0, 6.6756425, -6.2339242, 54.0, 6.6756425, -6.2339242, 57.0, 6.6756425, -6.2589242, 57.0, 6.6756425, -6.2589242, 56.7, 6.6756425, -7.7239242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9256,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2967,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                4.8839128, -7.7239242, 54.0, 6.6756425, -7.7239242, 54.0, 6.6756425, -7.7239242, 57.0, 6.6506425, -7.7239242, 57.0, 6.6506425, -7.7239242, 56.7, 4.8839128, -7.7239242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9269,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim2967,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                5,        !- Number of Vertices
                4.8606425, -6.1720117, 56.7, 4.8629128, -7.7029242, 56.7, 6.6546425, -7.7029242, 56.7, 6.6546425, -6.2129242, 56.7, 6.6756425, -6.1720117, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9281,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim2967,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8606425, -7.7239242, 54.0, 4.8606425, -6.1720117, 54.0, 6.6756425, -6.1720117, 54.0, 6.6756425, -7.7239242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9292,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim2967,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.6756425, -7.7239242, 56.7, 6.6756425, -6.2589242, 56.7, 6.6756425, -6.2589242, 57.0, 6.6756425, -7.7239242, 57.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9303,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim2967,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.6546425, -7.7029242, 56.7, 6.6546425, -7.7029242, 57.0, 6.6546425, -6.2129242, 57.0, 6.6546425, -6.2129242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9314,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim2967,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8629128, -7.7029242, 56.7, 4.8629128, -7.7029242, 57.0, 6.6546425, -7.7029242, 57.0, 6.6506425, -7.7029242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9325,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim2967,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8629128, -7.7239242, 56.7, 6.6506425, -7.7239242, 56.7, 6.6506425, -7.7239242, 57.0, 4.8629128, -7.7239242, 57.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9362,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3020,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2967,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.5241425, -6.1720117, 54.0, 6.6756425, -6.1720117, 54.0, 6.6756425, -6.1720117, 56.515, 6.5241425, -6.1720117, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9374,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3020,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2967,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                4.8606425, -6.1720117, 54.0, 6.5241425, -6.1720117, 54.0, 6.5241425, -6.1720117, 56.515, 6.6756425, -6.1720117, 56.515, 6.6756425, -6.1720117, 56.7, 4.8606425, -6.1720117, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9388,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3020,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2967,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8606425, -7.2689242, 54.0, 4.8606425, -6.1720117, 54.0, 4.8606425, -6.1720117, 56.7, 4.8606425, -7.2689242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9400,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim2967,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3095,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8606425, -7.7239242, 54.0, 4.8839128, -7.7239242, 54.0, 4.8839128, -7.7239242, 56.7, 4.8606425, -7.7239242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9412,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3095,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim2967,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8606425, -7.7239242, 54.0, 4.8606425, -7.2689242, 54.0, 4.8606425, -7.2689242, 56.7, 4.8606425, -7.7239242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9424,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3020,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                9.2206425, -6.2339242, 54.0, 9.2206425, -3.6621242, 54.0, 9.2206425, -3.6621242, 56.7, 9.2206425, -6.2339242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9445,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3020,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.6756425, -6.2339242, 54.0, 9.2206425, -6.2339242, 54.0, 9.2206425, -6.2339242, 56.7, 6.6756425, -6.2339242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9466,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3020,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                8,        !- Number of Vertices
                2.9943839, -7.2689242, 56.7, 4.8606425, -7.2689242, 56.7, 4.8606425, -6.1720117, 56.7, 6.6756425, -6.1720117, 56.7, 6.6756425, -6.2339242, 56.7, 9.2206425, -6.2339242, 56.7, 9.2206425, -3.6621242, 56.7, 2.9943839, -3.6621242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9481,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3020,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                8,        !- Number of Vertices
                2.9943839, -7.2689242, 54.0, 2.9943839, -3.6621242, 54.0, 9.2206425, -3.6621242, 54.0, 9.2206425, -6.2339242, 54.0, 6.6756425, -6.2339242, 54.0, 6.6756425, -6.1720117, 54.0, 4.8606425, -6.1720117, 54.0, 4.8606425, -7.2689242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9496,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3095,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3020,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -7.2689242, 54.0, 2.9943839, -7.2689242, 56.7, 4.8606425, -7.2689242, 56.7, 4.8606425, -7.2689242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9508,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3020,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -7.2689242, 54.0, 2.9943839, -7.2689242, 56.7, 2.9943839, -3.6621242, 56.7, 2.9943839, -3.6621242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9520,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3095,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.8839128, -8.9655242, 54.0, 4.8839128, -7.7239242, 54.0, 4.8839128, -7.7239242, 56.7, 4.8839128, -8.9655242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9541,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3095,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                2.9943839, -8.9655242, 56.7, 4.8839128, -8.9655242, 56.7, 4.8839128, -7.7239242, 56.7, 4.8606425, -7.7239242, 56.7, 4.8606425, -7.2689242, 56.7, 2.9943839, -7.2689242, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9554,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3095,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                2.9943839, -8.9655242, 54.0, 2.9943839, -7.2689242, 54.0, 4.8606425, -7.2689242, 54.0, 4.8629128, -7.7239242, 54.0, 4.8839128, -7.7239242, 54.0, 4.8839128, -8.9655242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9567,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3095,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                2.9943839, -8.9655242, 54.0, 2.9943839, -8.9655242, 56.7, 2.9943839, -7.2689242, 56.7, 2.9943839, -7.2689242, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9579,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3159,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                12.5476218, 1.6195886, 54.0, 13.642129, 2.7140959, 54.0, 13.642129, 2.7140959, 57.0, 13.6244514, 2.6964182, 57.0, 13.6244514, 2.6964182, 56.7, 12.5476218, 1.6195886, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9602,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3159,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                11.2522331, 2.9149773, 54.0, 12.5476218, 1.6195886, 54.0, 12.5476218, 1.6195886, 56.7, 11.2522331, 2.9149773, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9613,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3159,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                11.2522331, 2.9149773, 56.7, 12.5476218, 1.6195886, 56.7, 12.5476218, 1.6492871, 56.7, 13.642129, 2.7437944, 56.7, 13.6980226, 2.7699895, 56.7, 12.402634, 4.0653782, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9626,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3159,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                11.2522331, 2.9149773, 54.0, 12.402634, 4.0653782, 54.0, 13.6980226, 2.7699895, 54.0, 12.5476218, 1.6195886, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9637,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim3159,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                12.562471, 1.6344379, 56.7, 13.6244514, 2.6964182, 56.7, 13.6244514, 2.6964182, 57.0, 12.562471, 1.6344379, 57.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9648,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim3159,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                12.5476218, 1.6492871, 56.7, 12.5476218, 1.6492871, 57.0, 13.642129, 2.7437944, 57.0, 13.642129, 2.7437944, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9659,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4137,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3159,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                11.2522331, 2.9149773, 54.0, 11.5585943, 3.2213386, 54.0, 11.5585943, 3.2213386, 56.7, 11.2522331, 2.9149773, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9683,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4201,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3159,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                13.590896, 2.8771162, 54.0, 13.6980226, 2.7699895, 54.0, 13.6980226, 2.7699895, 56.515, 13.590896, 2.8771162, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9695,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4201,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3159,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                12.402634, 4.0653782, 54.0, 13.590896, 2.8771162, 54.0, 13.590896, 2.8771162, 56.515, 13.6980226, 2.7699895, 56.515, 13.6980226, 2.7699895, 56.7, 12.402634, 4.0653782, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9709,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4201,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3159,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                11.5585943, 3.2213386, 54.0, 12.402634, 4.0653782, 54.0, 12.402634, 4.0653782, 56.7, 11.5585943, 3.2213386, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9721,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3212,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                17.4299848, 9.092729, 54.0, 17.4299848, 9.092729, 56.7, 18.4672795, 8.0554343, 56.7, 18.4672795, 8.0554343, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9742,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3212,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.955766, 7.6185102, 56.7, 16.9930607, 6.5812155, 56.7, 18.4672795, 8.0554343, 56.7, 17.4299848, 9.092729, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9753,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3212,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.955766, 7.6185102, 54.0, 17.4299848, 9.092729, 54.0, 18.4672795, 8.0554343, 54.0, 16.9930607, 6.5812155, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9764,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3265,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3212,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                17.3228581, 8.9856023, 54.0, 17.4299848, 9.092729, 54.0, 17.4299848, 9.092729, 56.515, 17.3228581, 8.9856023, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9776,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3212,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3265,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                16.8255073, 8.4882516, 54.0, 16.8255073, 8.4882516, 56.7, 17.4299848, 9.092729, 56.7, 17.4299848, 9.092729, 56.515, 17.3228581, 8.9856023, 56.515, 17.3228581, 8.9856023, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9790,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3212,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3329,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.955766, 7.6185102, 54.0, 16.9930607, 6.5812155, 54.0, 16.9930607, 6.5812155, 56.7, 15.955766, 7.6185102, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9802,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3212,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3329,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.955766, 7.6185102, 54.0, 15.955766, 7.6185102, 56.7, 16.8255073, 8.4882516, 56.7, 16.8255073, 8.4882516, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9814,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3265,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                17.4299848, 9.092729, 54.0, 18.3624115, 10.0251557, 54.0, 18.3624115, 10.0251557, 56.7, 17.4299848, 9.092729, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9835,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3265,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.5250054, 9.7887535, 56.7, 16.8255073, 8.4882516, 56.7, 18.3624115, 10.0251557, 56.7, 17.0619096, 11.3256576, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9846,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3265,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.5250054, 9.7887535, 54.0, 17.0619096, 11.3256576, 54.0, 18.3624115, 10.0251557, 54.0, 16.8255073, 8.4882516, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9857,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3329,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3265,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.5250054, 9.7887535, 54.0, 15.5250054, 9.7887535, 56.7, 16.8255073, 8.4882516, 56.7, 16.8255073, 8.4882516, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9869,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3265,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4073,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                17.0619096, 11.3256576, 54.0, 17.0619096, 11.3256576, 56.7, 18.3624115, 10.0251557, 56.7, 18.3624115, 10.0251557, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9881,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3265,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.5250054, 9.7887535, 54.0, 15.5250054, 9.7887535, 56.7, 17.0619096, 11.3256576, 56.7, 17.0619096, 11.3256576, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9893,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3329,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                17.5362601, 2.4857944, 54.0, 19.3123709, 4.2619053, 54.0, 19.3123709, 4.2619053, 56.7, 17.5362601, 2.4857944, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9914,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3329,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                12.8791533, 7.1429013, 56.7, 17.5362601, 2.4857944, 56.7, 19.3123709, 4.2619053, 56.7, 15.955766, 7.6185102, 56.7, 16.8255073, 8.4882516, 56.7, 15.5250054, 9.7887535, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9927,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3329,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                12.8791533, 7.1429013, 54.0, 15.5250054, 9.7887535, 54.0, 16.8255073, 8.4882516, 54.0, 15.955766, 7.6185102, 54.0, 19.3123709, 4.2619053, 54.0, 17.5362601, 2.4857944, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9940,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4201,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3329,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                12.8791533, 7.1429013, 54.0, 12.8791533, 7.1429013, 56.7, 17.5362601, 2.4857944, 56.7, 17.5362601, 2.4857944, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9952,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3329,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                12.8791533, 7.1429013, 54.0, 12.8791533, 7.1429013, 56.7, 15.5250054, 9.7887535, 56.7, 15.5250054, 9.7887535, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9964,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3398,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                19.3061793, 10.9689236, 54.0, 20.3215664, 9.9535365, 54.0, 20.3215664, 9.9535365, 56.7, 19.3061793, 10.9689236, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9985,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3398,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                19.3061793, 10.9689236, 56.7, 20.3215664, 9.9535365, 56.7, 21.7357799, 11.3677501, 56.7, 20.7203929, 12.3831371, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim9996,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3398,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                19.3061793, 10.9689236, 54.0, 20.7203929, 12.3831371, 54.0, 21.7357799, 11.3677501, 54.0, 20.3215664, 9.9535365, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10007,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4004,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3398,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                20.7203929, 12.3831371, 54.0, 21.7357799, 11.3677501, 54.0, 21.7357799, 11.3677501, 56.7, 20.7203929, 12.3831371, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10019,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4004,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3398,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                19.8799493, 11.5426936, 54.0, 20.7203929, 12.3831371, 54.0, 20.7203929, 12.3831371, 56.7, 19.8799493, 11.5426936, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10031,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4073,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3398,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                19.3061793, 10.9689236, 54.0, 19.8799493, 11.5426936, 54.0, 19.8799493, 11.5426936, 56.7, 19.3061793, 10.9689236, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10043,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3451,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                26.0298854, 17.4353046, 54.0, 26.0298854, 17.4353046, 56.7, 27.0868686, 16.3783214, 56.7, 27.0868686, 16.3783214, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10064,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3451,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                24.5120099, 15.9174292, 56.7, 25.5689932, 14.860446, 56.7, 27.0868686, 16.3783214, 56.7, 26.0298854, 17.4353046, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10075,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3451,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                24.5120099, 15.9174292, 54.0, 26.0298854, 17.4353046, 54.0, 27.0868686, 16.3783214, 54.0, 25.5689932, 14.860446, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10086,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3855,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3451,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                25.9227587, 17.3281779, 54.0, 26.0298854, 17.4353046, 54.0, 26.0298854, 17.4353046, 56.515, 25.9227587, 17.3281779, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10098,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3451,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3855,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                25.3870546, 16.7924738, 54.0, 25.3870546, 16.7924738, 56.7, 26.0298854, 17.4353046, 56.7, 26.0298854, 17.4353046, 56.515, 25.9227587, 17.3281779, 56.515, 25.9227587, 17.3281779, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10112,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3451,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3935,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                24.5120099, 15.9174292, 54.0, 25.5689932, 14.860446, 54.0, 25.5689932, 14.860446, 56.7, 24.5120099, 15.9174292, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10124,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3451,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3935,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                24.5120099, 15.9174292, 54.0, 24.5120099, 15.9174292, 56.7, 25.3870546, 16.7924738, 56.7, 25.3870546, 16.7924738, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10136,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3504,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                14.6202964, 13.7672708, 54.0, 14.6202964, 13.7672708, 56.7, 15.5640643, 14.7110386, 56.7, 15.5640643, 14.7110386, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10157,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3504,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                13.6219733, 19.4815567, 54.0, 13.6219733, 19.4815567, 56.7, 15.4934447, 21.3530281, 56.7, 15.4934447, 21.3530281, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10178,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3504,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.4934447, 21.3530281, 54.0, 15.4934447, 21.3530281, 56.7, 16.7511739, 20.0952989, 56.7, 16.7511739, 20.0952989, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10199,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3504,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                13.6219733, 19.4815567, 56.7, 16.9782778, 16.1252522, 56.7, 14.6202964, 13.7672708, 56.7, 15.9583589, 12.4292083, 56.7, 20.1878117, 16.6586611, 56.7, 15.4934447, 21.3530281, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10212,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3504,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                13.6219733, 19.4815567, 54.0, 15.4934447, 21.3530281, 54.0, 20.1878117, 16.6586611, 54.0, 15.9583589, 12.4292083, 54.0, 14.6202964, 13.7672708, 54.0, 16.9782778, 16.1252522, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10225,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3504,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3605,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.5640643, 14.7110386, 54.0, 15.5640643, 14.7110386, 56.515, 15.6711909, 14.8181653, 56.515, 15.6711909, 14.8181653, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10237,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3605,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3504,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.9208218, 17.1827082, 54.0, 15.9208218, 17.1827082, 56.7, 16.9782778, 16.1252522, 56.7, 16.9782778, 16.1252522, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10249,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3605,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3504,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                15.5640643, 14.7110386, 56.515, 15.6711909, 14.8181653, 56.515, 15.6711909, 14.8181653, 54.0, 16.9782778, 16.1252522, 54.0, 16.9782778, 16.1252522, 56.7, 15.5640643, 14.7110386, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10263,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3504,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3791,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                14.6202964, 13.7672708, 54.0, 15.9583589, 12.4292083, 54.0, 15.9583589, 12.4292083, 56.7, 14.6202964, 13.7672708, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10275,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3504,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.9583589, 12.4292083, 54.0, 20.1878117, 16.6586611, 54.0, 20.1878117, 16.6586611, 56.7, 15.9583589, 12.4292083, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10287,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3605,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                14.5066083, 15.7684946, 54.0, 15.5640643, 14.7110386, 54.0, 15.5640643, 14.7110386, 56.7, 14.5066083, 15.7684946, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10308,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3605,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                14.5066083, 15.7684946, 56.7, 15.5640643, 14.7110386, 56.7, 16.9782778, 16.1252522, 56.7, 15.9208218, 17.1827082, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10319,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3605,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                14.5066083, 15.7684946, 54.0, 15.9208218, 17.1827082, 54.0, 16.9782778, 16.1252522, 54.0, 15.5640643, 14.7110386, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10330,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3653,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                12.6304137, 13.8923001, 54.0, 12.6304137, 13.8923001, 56.7, 13.6878697, 12.8348441, 56.7, 13.6878697, 12.8348441, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10351,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3653,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                11.1561949, 12.4180813, 56.7, 12.2136509, 11.3606253, 56.7, 13.6878697, 12.8348441, 56.7, 12.6304137, 13.8923001, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10362,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3653,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                11.1561949, 12.4180813, 54.0, 12.6304137, 13.8923001, 54.0, 13.6878697, 12.8348441, 54.0, 12.2136509, 11.3606253, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10373,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3706,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3653,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                11.1561949, 12.4180813, 54.0, 11.1561949, 12.4180813, 56.7, 12.2136509, 11.3606253, 56.7, 12.2136509, 11.3606253, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10385,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3706,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3653,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                12.2136509, 11.3606253, 54.0, 12.2136509, 11.3606253, 56.7, 13.0833922, 12.2303666, 56.7, 13.0833922, 12.2303666, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10397,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3791,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3653,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                13.0833922, 12.2303666, 54.0, 13.0833922, 12.2303666, 56.7, 13.6878697, 12.8348441, 56.7, 13.6878697, 12.8348441, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10409,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3706,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                7.0776012, 12.9371846, 54.0, 9.7990415, 10.2157444, 54.0, 9.7990415, 10.2157444, 56.7, 7.0776012, 12.9371846, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10420,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3706,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                7.0776012, 12.9371846, 54.0, 7.0776012, 12.9371846, 56.7, 8.8573464, 14.7169298, 56.7, 8.8573464, 14.7169298, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10441,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3706,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                7,        !- Number of Vertices
                7.0776012, 12.9371846, 56.7, 9.7990415, 10.2157444, 56.7, 11.7756026, 8.246452, 56.7, 14.4214548, 10.8923041, 56.7, 13.0833922, 12.2303666, 56.7, 12.2136509, 11.3606253, 56.7, 8.8573464, 14.7169298, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10455,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3706,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                7,        !- Number of Vertices
                7.0776012, 12.9371846, 54.0, 8.8573464, 14.7169298, 54.0, 12.2136509, 11.3606253, 54.0, 13.0833922, 12.2303666, 54.0, 14.4214548, 10.8923041, 54.0, 11.7756026, 8.246452, 54.0, 9.8026758, 10.2193787, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10469,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3791,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3706,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                13.0833922, 12.2303666, 54.0, 14.4214548, 10.8923041, 54.0, 14.4214548, 10.8923041, 56.7, 13.0833922, 12.2303666, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10481,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3706,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                11.7756026, 8.246452, 54.0, 14.4214548, 10.8923041, 54.0, 14.4214548, 10.8923041, 56.7, 11.7756026, 8.246452, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10493,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3791,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                13.6878697, 12.8348441, 54.0, 13.6878697, 12.8348441, 56.7, 14.6202964, 13.7672708, 56.7, 14.6202964, 13.7672708, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10504,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3791,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                13.0833922, 12.2303666, 56.7, 14.4214548, 10.8923041, 56.7, 15.9583589, 12.4292083, 56.7, 14.6202964, 13.7672708, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10515,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3791,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                13.0833922, 12.2303666, 54.0, 14.6202964, 13.7672708, 54.0, 15.9583589, 12.4292083, 54.0, 14.4214548, 10.8923041, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10526,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3791,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                14.4214548, 10.8923041, 54.0, 15.9583589, 12.4292083, 54.0, 15.9583589, 12.4292083, 56.7, 14.4214548, 10.8923041, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10538,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3855,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                24.3927608, 18.6565089, 54.0, 24.3927608, 18.6565089, 56.7, 24.5160404, 18.5332293, 56.7, 24.5160404, 18.5332293, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10549,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3855,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                24.5160404, 18.5332293, 54.0, 24.5160404, 18.5332293, 56.7, 25.6892013, 19.7063901, 56.7, 25.6892013, 19.7063901, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10560,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3855,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                25.6892013, 19.7063901, 54.0, 25.6892013, 19.7063901, 56.7, 26.9950861, 18.4005053, 56.7, 26.9950861, 18.4005053, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10571,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3855,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                26.0298854, 17.4353046, 54.0, 26.9950861, 18.4005053, 54.0, 26.9950861, 18.4005053, 56.7, 26.0298854, 17.4353046, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10582,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3855,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                23.9578902, 18.2216382, 56.7, 25.3870546, 16.7924738, 56.7, 26.9950861, 18.4005053, 56.7, 25.6892013, 19.7063901, 56.7, 24.5160404, 18.5332293, 56.7, 24.3779116, 18.6416596, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10595,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3855,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                23.9578902, 18.2216382, 54.0, 24.3927608, 18.6565089, 54.0, 24.5160404, 18.5332293, 54.0, 25.6892013, 19.7063901, 54.0, 26.9950861, 18.4005053, 54.0, 25.3870546, 16.7924738, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10608,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3935,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3855,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                23.9578902, 18.2216382, 54.0, 23.9578902, 18.2216382, 56.7, 25.3870546, 16.7924738, 56.7, 25.3870546, 16.7924738, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10620,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3855,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                23.9578902, 18.2216382, 54.0, 23.9578902, 18.2216382, 56.7, 24.3927608, 18.6565089, 56.7, 24.3927608, 18.6565089, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10632,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim3935,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                26.0557564, 10.7436612, 54.0, 27.8707672, 12.558672, 54.0, 27.8707672, 12.558672, 56.7, 26.0557564, 10.7436612, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10653,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim3935,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                21.2678348, 15.5315828, 56.7, 26.0557564, 10.7436612, 56.7, 27.8707672, 12.558672, 56.7, 24.5120099, 15.9174292, 56.7, 25.3870546, 16.7924738, 56.7, 23.9578902, 18.2216382, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10666,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim3935,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                21.2678348, 15.5315828, 54.0, 23.9578902, 18.2216382, 54.0, 25.3870546, 16.7924738, 54.0, 24.5120099, 15.9174292, 54.0, 27.8707672, 12.558672, 54.0, 26.0557564, 10.7436612, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10679,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4004,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim3935,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                21.2678348, 15.5315828, 54.0, 21.2678348, 15.5315828, 56.7, 26.0557564, 10.7436612, 56.7, 26.0557564, 10.7436612, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10691,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim3935,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                21.2678348, 15.5315828, 54.0, 21.2678348, 15.5315828, 56.7, 23.9578902, 18.2216382, 56.7, 23.9578902, 18.2216382, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10703,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4004,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                25.9850457, 10.6729506, 54.0, 26.0557564, 10.7436612, 54.0, 26.0557564, 10.7436612, 56.515, 25.9850457, 10.6729506, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10714,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4004,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                24.2078126, 8.8957174, 54.0, 25.9850457, 10.6729506, 54.0, 25.9850457, 10.6729506, 56.515, 26.0557564, 10.7436612, 56.515, 26.0557564, 10.7436612, 56.7, 24.2078126, 8.8957174, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10737,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4004,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                18.5794474, 12.8431955, 56.7, 19.8799493, 11.5426936, 56.7, 20.7203929, 12.3831371, 56.7, 24.2078126, 8.8957174, 56.7, 26.0557564, 10.7436612, 56.7, 21.2678348, 15.5315828, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10750,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4004,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                18.5794474, 12.8431955, 54.0, 21.2678348, 15.5315828, 54.0, 26.0557564, 10.7436612, 54.0, 24.2078126, 8.8957174, 54.0, 20.7203929, 12.3831371, 54.0, 19.8799493, 11.5426936, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10763,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4073,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4004,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                18.5794474, 12.8431955, 54.0, 18.5794474, 12.8431955, 56.7, 19.8799493, 11.5426936, 56.7, 19.8799493, 11.5426936, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10775,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4004,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                18.5794474, 12.8431955, 54.0, 18.5794474, 12.8431955, 56.7, 21.2678348, 15.5315828, 56.7, 21.2678348, 15.5315828, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10787,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4073,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                18.3624115, 10.0251557, 54.0, 19.3061793, 10.9689236, 54.0, 19.3061793, 10.9689236, 56.7, 18.3624115, 10.0251557, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10808,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4073,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                17.0619096, 11.3256576, 56.7, 18.3624115, 10.0251557, 56.7, 19.8799493, 11.5426936, 56.7, 18.5794474, 12.8431955, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10819,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4073,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                17.0619096, 11.3256576, 54.0, 18.5794474, 12.8431955, 54.0, 19.8799493, 11.5426936, 54.0, 18.3624115, 10.0251557, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10830,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4073,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                17.0619096, 11.3256576, 54.0, 17.0619096, 11.3256576, 56.7, 18.5794474, 12.8431955, 56.7, 18.5794474, 12.8431955, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10842,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4137,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                10.357743, 2.0204872, 54.0, 11.2522331, 2.9149773, 54.0, 11.2522331, 2.9149773, 56.7, 10.357743, 2.0204872, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10863,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4137,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                9.0572411, 3.3209892, 54.0, 10.357743, 2.0204872, 54.0, 10.357743, 2.0204872, 56.7, 9.0572411, 3.3209892, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10874,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4137,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                9.0572411, 3.3209892, 56.7, 10.357743, 2.0204872, 56.7, 11.5585943, 3.2213386, 56.7, 10.2580924, 4.5218405, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10885,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4137,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                9.0572411, 3.3209892, 54.0, 10.2580924, 4.5218405, 54.0, 11.5585943, 3.2213386, 54.0, 10.357743, 2.0204872, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10896,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4201,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4137,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                10.2580924, 4.5218405, 54.0, 11.5585943, 3.2213386, 54.0, 11.5585943, 3.2213386, 56.7, 10.2580924, 4.5218405, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10908,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4137,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                9.0572411, 3.3209892, 54.0, 9.0572411, 3.3209892, 56.7, 10.2580924, 4.5218405, 56.7, 10.2580924, 4.5218405, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10920,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4201,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                17.4655494, 2.4150838, 54.0, 17.5362601, 2.4857944, 54.0, 17.5362601, 2.4857944, 56.515, 17.4655494, 2.4150838, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10931,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4201,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                15.7033453, 0.6528796, 54.0, 17.4655494, 2.4150838, 54.0, 17.4655494, 2.4150838, 56.515, 17.5362601, 2.4857944, 56.515, 17.5362601, 2.4857944, 56.7, 15.7033453, 0.6528796, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10954,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4201,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                13.642129, 2.7140959, 54.0, 15.7033453, 0.6528796, 54.0, 15.7033453, 0.6528796, 56.7, 13.642129, 2.7140959, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10975,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4201,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                9,        !- Number of Vertices
                10.2580924, 4.5218405, 56.7, 11.5585943, 3.2213386, 56.7, 12.402634, 4.0653782, 56.7, 13.6980226, 2.7699895, 56.7, 13.642129, 2.7140959, 56.7, 15.7033453, 0.6528796, 56.7, 15.7033453, 0.6825781, 56.7, 17.5214109, 2.5006437, 56.7, 12.8791533, 7.1429013, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim10991,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4201,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                8,        !- Number of Vertices
                10.2580924, 4.5218405, 54.0, 12.8791533, 7.1429013, 54.0, 17.5362601, 2.4857944, 54.0, 15.7033453, 0.6528796, 54.0, 13.642129, 2.7140959, 54.0, 13.6980226, 2.7699895, 54.0, 12.402634, 4.0653782, 54.0, 11.5585943, 3.2213386, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11006,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim4201,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.7181945, 0.6677289, 56.7, 17.5362601, 2.4857944, 56.7, 17.5362601, 2.4857944, 57.0, 15.7181945, 0.6677289, 57.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11017,          !- Name
                Wall,        !- Surface Type
                aim5224,   !- Construction Name
                aim4201,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                15.7033453, 0.6825781, 56.7, 15.7033453, 0.6825781, 57.0, 17.5214109, 2.5006437, 57.0, 17.5214109, 2.5006437, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11040,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4201,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                10.2580924, 4.5218405, 54.0, 10.2580924, 4.5218405, 56.7, 12.8791533, 7.1429013, 56.7, 12.8791533, 7.1429013, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11052,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4281,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -22.0199724, 18.3757869, 54.0, -21.0759848, 17.4317994, 54.0, -21.0759848, 17.4317994, 56.7, -22.0199724, 18.3757869, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11073,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4281,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -22.0199724, 18.3757869, 54.0, -22.0199724, 18.3757869, 56.7, -20.6542663, 19.741493, 56.7, -20.6542663, 19.741493, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11084,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4281,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -20.6542663, 19.741493, 54.0, -20.6542663, 19.741493, 56.7, -19.7102788, 18.7975054, 56.7, -19.7102788, 18.7975054, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11095,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4281,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -22.0199724, 18.3757869, 56.7, -21.0759848, 17.4317994, 56.7, -19.7102788, 18.7975054, 56.7, -20.6542663, 19.741493, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11106,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4281,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -22.0199724, 18.3757869, 54.0, -20.6542663, 19.741493, 54.0, -19.7102788, 18.7975054, 54.0, -21.0759848, 17.4317994, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11117,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4329,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4281,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -21.0759848, 17.4317994, 54.0, -21.0759848, 17.4317994, 56.7, -19.7102788, 18.7975054, 56.7, -19.7102788, 18.7975054, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11129,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4329,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -23.2374688, 13.148995, 54.0, -23.2374688, 13.148995, 56.7, -21.3164011, 15.0700627, 56.7, -21.3164011, 15.0700627, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11150,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4329,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -23.2374688, 13.148995, 54.0, -21.4590953, 11.3706215, 54.0, -21.4590953, 11.3706215, 56.7, -23.2374688, 13.148995, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11171,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4329,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                8,        !- Number of Vertices
                -23.2374688, 13.148995, 56.7, -21.4590953, 11.3706215, 56.7, -16.871245, 15.9584717, 56.7, -19.6954295, 18.7826562, 56.7, -19.725128, 18.7826562, 56.7, -21.0611356, 17.4466486, 56.7, -21.0611356, 17.4169501, 56.7, -20.0153246, 16.3711392, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11186,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4329,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -23.2374688, 13.148995, 54.0, -20.0153246, 16.3711392, 54.0, -21.0759848, 17.4317994, 54.0, -19.7102788, 18.7975054, 54.0, -16.871245, 15.9584717, 54.0, -21.4590953, 11.3706215, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11199,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4409,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4329,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -21.4590953, 11.3706215, 54.0, -21.4590953, 11.3706215, 56.7, -16.871245, 15.9584717, 56.7, -16.871245, 15.9584717, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11211,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4329,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4771,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -19.7102788, 18.7975054, 54.0, -19.7102788, 18.7975054, 56.515, -19.6031521, 18.6903787, 56.515, -19.6031521, 18.6903787, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11223,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4329,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -19.7102788, 18.7975054, 56.515, -19.6031521, 18.6903787, 56.515, -19.6031521, 18.6903787, 54.0, -16.871245, 15.9584717, 54.0, -16.871245, 15.9584717, 56.7, -19.7102788, 18.7975054, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11237,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4409,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -14.8109082, 11.3977434, 54.0, -13.8916694, 10.4785046, 54.0, -13.8916694, 10.4785046, 56.7, -14.8109082, 11.3977434, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11258,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4409,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -21.4590953, 11.3706215, 54.0, -19.6629026, 9.5744288, 54.0, -19.6629026, 9.5744288, 56.7, -21.4590953, 11.3706215, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11279,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4409,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -21.4590953, 11.3706215, 56.7, -19.6629026, 9.5744288, 56.7, -16.3252481, 12.9120833, 56.7, -13.8916694, 10.4785046, 56.7, -12.6414737, 11.7287003, 56.7, -16.871245, 15.9584717, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11292,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4409,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -21.4590953, 11.3706215, 54.0, -16.871245, 15.9584717, 54.0, -12.6414737, 11.7287003, 54.0, -13.8916694, 10.4785046, 54.0, -16.3252481, 12.9120833, 54.0, -19.6629026, 9.5744288, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11305,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4409,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4494,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -13.8916694, 10.4785046, 54.0, -12.6414737, 11.7287003, 54.0, -12.6414737, 11.7287003, 56.7, -13.8916694, 10.4785046, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11317,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4409,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -16.871245, 15.9584717, 54.0, -12.6414737, 11.7287003, 54.0, -12.6414737, 11.7287003, 56.7, -16.871245, 15.9584717, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11329,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4494,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -13.0763444, 2.8439036, 54.0, -11.4111079, 4.5091401, 54.0, -11.4111079, 4.5091401, 56.7, -13.0763444, 2.8439036, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11340,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4494,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -14.9396213, 4.7071805, 54.0, -13.0763444, 2.8439036, 54.0, -13.0763444, 2.8439036, 56.7, -14.9396213, 4.7071805, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11361,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4494,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -13.8916694, 10.4785046, 54.0, -12.9348125, 9.5216477, 54.0, -12.9348125, 9.5216477, 56.7, -13.8916694, 10.4785046, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11382,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4494,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -14.9396213, 4.7071805, 56.7, -13.0763444, 2.8439036, 56.7, -8.4165107, 7.5037373, 56.7, -12.6414737, 11.7287003, 56.7, -13.8916694, 10.4785046, 56.7, -11.5299833, 8.1168185, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11395,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4494,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -14.9396213, 4.7071805, 54.0, -11.5299833, 8.1168185, 54.0, -13.8916694, 10.4785046, 54.0, -12.6414737, 11.7287003, 54.0, -8.4165107, 7.5037373, 54.0, -13.0763444, 2.8439036, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11408,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4595,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4494,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.4111079, 4.5091401, 54.0, -11.4111079, 4.5091401, 56.7, -8.4165107, 7.5037373, 56.7, -8.4165107, 7.5037373, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11420,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4494,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -12.6414737, 11.7287003, 54.0, -8.4165107, 7.5037373, 54.0, -8.4165107, 7.5037373, 56.7, -12.6414737, 11.7287003, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11432,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4595,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -9.5903079, 2.6883401, 54.0, -8.9622557, 3.3163924, 54.0, -8.9622557, 3.3163924, 56.7, -9.5903079, 2.6883401, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11443,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4595,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -11.4111079, 4.5091401, 54.0, -9.5903079, 2.6883401, 54.0, -9.5903079, 2.6883401, 56.7, -11.4111079, 4.5091401, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11464,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4595,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -11.4111079, 4.5091401, 56.7, -9.5903079, 2.6883401, 56.7, -8.9622557, 3.3163924, 56.7, -9.0060344, 3.3601711, 56.7, -6.6394895, 5.7267161, 56.7, -8.4165107, 7.5037373, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11477,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4595,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -11.4111079, 4.5091401, 54.0, -8.4165107, 7.5037373, 54.0, -6.6394895, 5.7267161, 54.0, -9.0060344, 3.3601711, 54.0, -8.9622557, 3.3163924, 54.0, -9.5903079, 2.6883401, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11490,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4659,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4595,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -7.8050843, 4.5611213, 54.0, -7.8050843, 4.5611213, 56.7, -6.6394895, 5.7267161, 56.7, -6.6394895, 5.7267161, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11502,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4595,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -8.4165107, 7.5037373, 54.0, -6.6394895, 5.7267161, 54.0, -6.6394895, 5.7267161, 56.7, -8.4165107, 7.5037373, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11514,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4659,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -6.66529, 3.421327, 54.0, -5.4996952, 4.5869218, 54.0, -5.4996952, 4.5869218, 56.7, -6.66529, 3.421327, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11535,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4659,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -7.8050843, 4.5611213, 56.7, -6.66529, 3.421327, 56.7, -5.4996952, 4.5869218, 56.7, -6.6394895, 5.7267161, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11546,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4659,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -7.8050843, 4.5611213, 54.0, -6.6394895, 5.7267161, 54.0, -5.4996952, 4.5869218, 54.0, -6.66529, 3.421327, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11557,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4659,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -6.6394895, 5.7267161, 54.0, -5.4996952, 4.5869218, 54.0, -5.4996952, 4.5869218, 56.7, -6.6394895, 5.7267161, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11569,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4707,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -6.1244948, -0.8083029, 54.0, -4.2856748, -2.6471228, 54.0, -4.2856748, -2.6471228, 56.7, -6.1244948, -0.8083029, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11590,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4707,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -6.1244948, -0.8083029, 54.0, -6.1244948, -0.8083029, 56.7, -5.4810276, -0.1648357, 56.7, -5.4810276, -0.1648357, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11601,          !- Name
                Wall,        !- Surface Type
                aim5279,   !- Construction Name
                aim4707,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.2856748, -2.6471228, 54.0, -4.2043575, -2.5658056, 54.0, -4.2043575, -2.5658056, 56.7, -4.2856748, -2.6471228, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11612,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4707,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -6.1244948, -0.8083029, 56.7, -4.2856748, -2.6471228, 56.7, -1.2756627, 0.3628893, 56.7, -3.0707039, 2.1579305, 56.7, -5.4372488, -0.2086145, 56.7, -5.4810276, -0.1648357, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11625,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4707,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -6.1244948, -0.8083029, 54.0, -5.4810276, -0.1648357, 54.0, -5.4372488, -0.2086145, 54.0, -3.0707039, 2.1579305, 54.0, -1.2756627, 0.3628893, 54.0, -4.2856748, -2.6471228, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11638,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4707,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -3.0707039, 2.1579305, 54.0, -2.9999932, 2.0872198, 54.0, -2.9999932, 2.0872198, 56.515, -3.0707039, 2.1579305, 56.515;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11650,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4707,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.2043575, -2.5658056, 54.0, -4.2043575, -2.5658056, 56.7, -1.2756627, 0.3628893, 56.7, -1.2756627, 0.3628893, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11662,          !- Name
                Wall,        !- Surface Type
                aim5250,   !- Construction Name
                aim4771,           !- Zone Name
                Zone,           !- Outside Boundary Condition
                aim4707,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                -3.0707039, 2.1579305, 56.515, -2.9999932, 2.0872198, 56.515, -2.9999932, 2.0872198, 54.0, -1.2756627, 0.3628893, 54.0, -1.2756627, 0.3628893, 56.7, -3.0707039, 2.1579305, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11676,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -19.7102788, 18.7975054, 54.0, -19.7102788, 18.7975054, 56.7, -18.5726854, 19.9350988, 56.7, -18.5726854, 19.9350988, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11697,          !- Name
                Wall,        !- Surface Type
                aim5288,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -18.5726854, 19.9350988, 54.0, -18.5726854, 19.9350988, 56.7, -17.7453704, 19.1077839, 56.7, -17.7453704, 19.1077839, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11708,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -3.5082402, 8.7923366, 54.0, -3.5082402, 8.7923366, 56.7, 5.5530073, 8.7923366, 56.7, 5.5530073, 8.7923366, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11719,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                5.5530073, 6.3336722, 54.0, 5.5530073, 8.7923366, 54.0, 5.5530073, 8.7923366, 56.7, 5.5530073, 6.3336722, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11730,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                5.5530073, 6.3336722, 54.0, 5.5530073, 6.3336722, 56.7, 6.3455975, 6.3336722, 56.7, 6.3455975, 6.3336722, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11741,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                6.3455975, 6.3336722, 54.0, 6.3455975, 6.3336722, 56.7, 8.1840751, 8.1721498, 56.7, 8.1840751, 8.1721498, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11752,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                6,        !- Number of Vertices
                22.2137715, 18.6846208, 54.0, 22.2137715, 18.6846208, 56.7, 23.2892102, 19.7600596, 56.7, 23.2892102, 19.7600596, 56.515, 23.1820835, 19.6529329, 56.515, 23.1820835, 19.6529329, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11765,          !- Name
                Wall,        !- Surface Type
                aim5288,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                23.1820835, 19.6529329, 54.0, 23.1820835, 19.6529329, 56.515, 23.2892102, 19.7600596, 56.515, 23.2892102, 19.7600596, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11786,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                23.2892102, 19.7600596, 54.0, 23.2892102, 19.7600596, 56.7, 24.3927608, 18.6565089, 56.7, 24.3927608, 18.6565089, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11807,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                8.0173277, 2.2810758, 54.0, 9.0572411, 3.3209892, 54.0, 9.0572411, 3.3209892, 56.7, 8.0173277, 2.2810758, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11818,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                4.9173277, 2.2810758, 54.0, 8.0173277, 2.2810758, 54.0, 8.0173277, 2.2810758, 56.7, 4.9173277, 2.2810758, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11829,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                1.4588425, -16.9698805, 54.0, 2.9943839, -16.9698805, 54.0, 2.9943839, -16.9698805, 56.7, 1.4588425, -16.9698805, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11850,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -4.2043575, -3.6621242, 54.0, -4.2043575, -3.6621242, 56.7, -4.2043575, -2.5658056, 56.7, -4.2043575, -2.5658056, 54.0;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11871,          !- Name
                Wall,        !- Surface Type
                aim5190,   !- Construction Name
                aim4771,           !- Zone Name
                Outdoors,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                4,        !- Number of Vertices
                -5.4996952, 4.5869218, 54.0, -4.2104981, 3.2977248, 54.0, -4.2104981, 3.2977248, 56.7, -5.4996952, 4.5869218, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11882,          !- Name
                Roof,        !- Surface Type
                aim5237,   !- Construction Name
                aim4771,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                SunExposed,                      !- Sun Exposure
                WindExposed,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                19,        !- Number of Vertices
                -19.7102788, 18.7975054, 56.7, -1.2756627, 0.3628893, 56.7, -4.2043575, -2.5658056, 56.7, -4.2043575, -3.6621242, 56.7, 1.4588425, -3.6621242, 56.7, 1.4588425, -16.9698805, 56.7, 2.9943839, -16.9698805, 56.7, 2.9943839, 2.2810758, 56.7, 8.0173277, 2.2810758, 56.7, 24.3927608, 18.6565089, 56.7, 23.2892102, 19.7600596, 56.7, 9.9426878, 6.4135371, 56.7, 8.1840751, 8.1721498, 56.7, 6.3455975, 6.3336722, 56.7, 5.5530073, 6.3336722, 56.7, 5.5530073, 8.7923366, 56.7, -3.5082402, 8.7923366, 56.7, -5.4690817, 6.8314951, 56.7, -18.5726854, 19.9350988, 56.7;        !- Vertex List
        

            BuildingSurface:Detailed,
                aim11908,          !- Name
                Floor,        !- Surface Type
                aim5237,   !- Construction Name
                aim4771,           !- Zone Name
                Adiabatic,           !- Outside Boundary Condition
                ,     !- Outside Boundary Condition Object
                NoSun,                      !- Sun Exposure
                NoWind,                      !- Wind Exposure
                0,                      !- View Factor to Ground
                19,        !- Number of Vertices
                -19.7102788, 18.7975054, 54.0, -18.5726854, 19.9350988, 54.0, -5.4690817, 6.8314951, 54.0, -3.5082402, 8.7923366, 54.0, 5.5530073, 8.7923366, 54.0, 5.5530073, 6.3336722, 54.0, 6.3455975, 6.3336722, 54.0, 8.1840751, 8.1721498, 54.0, 9.9426878, 6.4135371, 54.0, 23.2892102, 19.7600596, 54.0, 24.3927608, 18.6565089, 54.0, 8.0173277, 2.2810758, 54.0, 2.9943839, 2.2810758, 54.0, 2.9943839, -16.9698805, 54.0, 1.4588425, -16.9698805, 54.0, 1.4588425, -3.6621242, 54.0, -4.2043575, -3.6621242, 54.0, -4.2043575, -2.5658056, 54.0, -1.2756627, 0.3628893, 54.0;        !- Vertex List
        

            Shading:Building:Detailed,
                aim11934,          !- Name
                ,        !- Transmittance Schedule Name
                8,   !- Number of vertices
                23.2892102, 19.7600596, 54.0, 23.4971703, 19.9680197, 54.0, 23.4971703, 19.9680197, 56.515, 23.2892102, 19.7600596, 56.515, 23.2892102, 19.7600596, 56.11, 23.3963369, 19.8671862, 56.11, 23.3963369, 19.8671862, 54.36, 23.2892102, 19.7600596, 54.36;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim11948,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                1.3073425, -16.9698805, 54.0, 1.4588425, -16.9698805, 54.0, 1.4588425, -16.9698805, 56.515, 1.3073425, -16.9698805, 56.515;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim11958,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -2.1303103, -16.8939242, 54.0, -2.1303103, -16.8939242, 54.86, -2.1303103, -16.7939242, 54.86, -2.1303103, -16.7939242, 54.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim11968,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -4.2856748, -2.6471228, 54.0, -4.2043575, -2.7284401, 54.0, -4.2043575, -2.7284401, 56.515, -4.2856748, -2.6471228, 56.515;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim11978,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -23.2374688, 13.148995, 0.0, -23.2374688, 13.148995, 53.815, -21.3164011, 15.0700627, 53.815, -21.3164011, 15.0700627, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim11988,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -22.3770613, 16.1307229, 0.0, -21.3164011, 15.0700627, 0.0, -21.3164011, 15.0700627, 53.815, -22.3770613, 16.1307229, 53.815;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim11998,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -22.3770613, 16.1307229, 0.0, -22.3770613, 16.1307229, 53.815, -21.0759848, 17.4317994, 53.815, -21.0759848, 17.4317994, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12008,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -22.0199724, 18.3757869, 0.0, -21.0759848, 17.4317994, 0.0, -21.0759848, 17.4317994, 53.815, -22.0199724, 18.3757869, 53.815;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12018,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -22.0199724, 18.3757869, 0.0, -22.0199724, 18.3757869, 53.815, -20.6542663, 19.741493, 53.815, -20.6542663, 19.741493, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12028,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -20.6542663, 19.741493, 0.0, -20.6542663, 19.741493, 53.815, -19.7102788, 18.7975054, 53.815, -19.7102788, 18.7975054, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12038,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -19.7102788, 18.7975054, 0.0, -19.7102788, 18.7975054, 53.815, -18.5726854, 19.9350988, 53.815, -18.5726854, 19.9350988, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12048,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -18.5726854, 19.9350988, 0.0, -17.7453704, 19.1077839, 0.0, -17.7453704, 19.1077839, 53.815, -18.5726854, 19.9350988, 53.815;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12058,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -17.7453704, 19.1077839, 0.0, -17.7453704, 19.1077839, 53.815, -14.7782684, 22.0748859, 53.815, -14.7782684, 22.0748859, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12068,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -14.7782684, 22.0748859, 0.0, -14.7782684, 22.0748859, 53.815, -13.7624366, 22.0748859, 53.815, -13.7624366, 22.0748859, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12078,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -13.7624366, 22.0748859, 0.0, -13.7624366, 22.0748859, 53.815, -12.2318928, 20.544342, 53.815, -12.2318928, 20.544342, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12088,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -12.2318928, 20.544342, 0.0, -12.2318928, 20.544342, 53.815, -11.125283, 21.6509518, 53.815, -11.125283, 21.6509518, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12098,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -11.125283, 21.6509518, 0.0, -11.125283, 21.6509518, 53.815, -7.8414914, 18.3671602, 53.815, -7.8414914, 18.3671602, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12108,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -11.2846652, 14.9239865, 0.0, -7.8414914, 18.3671602, 0.0, -7.8414914, 18.3671602, 53.815, -11.2846652, 14.9239865, 53.815;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12118,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -11.2846652, 14.9239865, 0.0, -11.2846652, 14.9239865, 53.815, -9.4085695, 13.0478908, 53.815, -9.4085695, 13.0478908, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12128,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -9.4085695, 13.0478908, 0.0, -9.4085695, 13.0478908, 53.815, -5.8934123, 16.563048, 53.815, -5.8934123, 16.563048, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12138,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
                -5.8934123, 16.563048, 0.0, -5.8934123, 16.563048, 53.815, -2.654982, 13.3246177, 53.815, -2.654982, 13.3246177, 0.0;           !- Vertices
    
        

            Shading:Building:Detailed,
                aim12148,          !- Name
                ,        !- Transmittance Schedule Name
                4,   !- Number of vertices
